Study for fault analysis EAF 381/2024 “On-line failure 110 kV Cerro Navia - El Salto No1” Date of issue: 26-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 02/08/2024 Time 00:57 Disconnected consumption (MW) 71.60 Prior system demand (MW) 8281 Percentage of disconnection 0.865 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Cerro Navia - El Salto No1 / LT084CI1TR03T0054ST01T0835 Installation type Line Nominal voltage 110 kV Segment Zonal transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal representative Francisco Alliende Address Bulnes #441, Osorno, Los Lagos c. Identification of the failed element Name Tap Chacabuco - Chacabuco 110 kV / LT0849CI1TR03 FranciscoT01T01T0835 Owner On arrival at S/E Chacabuco, caused by “a large publicity sign, which was detached from a commercial center located at the side of the Chacabuco substation, which was positioned in the 110 kV bar of the No5 transformer”. d.2 Physical Phenomenon: CLI2: A wind driven object towards the drivers. d.3 Reiterates Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in facilities of the same owner: 2 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Metropolitan Transmitter Society II S.A. indicates the following: “OA has taken place, immediately the patrol of the line was started in a pedestrian form finding a sign of electrical discharge in the structure T46 in an isolated form. It should be noted that EAF 452-2023 kV Cerro Navia - 24-10-2023 we maintain a constant concern and monitoring, for the prevention of Lo Aguirre No2 and prevent the rise of volantines in this area. Specifically we have installed signage and in coordination with owner Enea, a ditch was built around the line avoiding the massive entry of people, which was finished prior to the fault. In point 11.2 we attach photographs of the actions carried out.” The company Sociedad Transmitadora Metropolitana II S.A. points out the following: “The failure immediately occurred was coordinated the route of the line which was carried out with data delivered by the protections of Falla in line 110 distance. Once we identified the failure point in structure 47 (interior EAF 100-2024 kV Buin - Chena - 09-03-2024 of the S/E San Bernardo), the dispatch was notified and the Ochagavia No1 components were reviewed as isolation, driver and cast irons, not showing visible damages, followed by this failure, without satisfactory proof (I don’t import) talación: no faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to circuit No.1 of the line 2x110 kV Cerro Navia - El Salto No1, for which the owner reports in his 5 days Fall Report, the following: • Original line dates from 1922. • Total length of the Line: 40.9 km. • Delay in agreed investments: There are no delays in agreed investments for the installation. The company Sociedad Transmitora Metropolitana S.A. submitted a history of the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Sociedad Transmitora Metropolitana S.A. notes that “The contingency is classified as urban”. g. Propion of the owner regarding the origin of the failure Case fortuito or major force. Sociedad Transmía Metropolitana date S.A. • Specification of the type of element carried by the wind towards the drivers. h. Commune where the fault is presented 13125: Quilicura. i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (04/08/2024) Report of 5 days (09/08/2024) Society Transmitter Metropolitana S.A. (STM) 05/08/2024 09/08/24 09/08/2024 Enel Distribution Chile S.A. (Enel Dx) Unsent Unsent Not sent Transelec S.A. 02/08/20/2424 23/08/2024 2. Description of equipment affected to. Generation system b. Transmission system Affected Elergment Segment Segment Tram Time Time Dec. Time Nor. The Salt - Cerro Navia 110 kV ST Zal Zalt Cerro Navia - Tap Lo Boza 110KV C1 00:57 01:28 The Salto - Hill Hill Navia 110 kV Sal Salp Sal Salp Sal Salp Salp Cup 110 kp Salt: Salto - Hill Navia 110 KV V Sump - Tap Sump Cap Sump - Tap Capp Capp Cup 10 kp Tap Cavi 110 kp Tap Cavi 110 kp Cup Ct 110 kV St: 110 kV V KV Sump Cup Cup Ct: 110 kV St: 110 kV St: 110 kV St: KV St Ct Zth Area Cup Cup Cup Cup Ctt: Cup 01 KV Z Tt: Ct: Cup Cttttttt: Cth: Caza - Tap Cttttttt: Cup 01 KW - Tap - Tap Ctttttttttttt: Ct: L Bo - Tt: Bo - Tt: Bo - Tt: Bo - Tap C10 kV Zth: Bo - Tap C10 KW - Tap C10 KW - Tap C10 KW - Tap C10 KW - Tap C10 kV C10 KW - Tap C10 K V V K V K V V V V V V V V V V V V V C10 kV C10 K V C10 KW - T sick C 00:57 09:20 - Dates and times indicated correspond to what is reported by the Metropolitan Transmitter Company S.A. and Transelec S.A. c. Consumptions Sub-Fooder / Loss of % consumption Customers H. H. H. Comuna Station Pipe Consumption (MW) pre-fall Affected Dec. Dispon. Norm. S/E No Transformer No. 3 27.20 0.328 00:57 01:09 01:09 Reported Recoleta S/E No Transformer No. 3 9.70 0.117 00:57 02:40 02:40 Reported Chacabuco S/E No Transformer No 1 25.30 0.306 00:57 02:40 02:40 Reported Chacabuco S/E No Transformer No 7 9.40 0.114 00:57 02:40 informed Chacabuco Total: 71.60 MW 0.870 % Not informed (*) - Dates and hours indicated correspond to what is reported by the Metropolitan Transmitory Society S.A. - Amounts of power lost estimated by the Coordinator Type of agreement with its SITR records (*) Transg. resa Client Consumption (MW) Indispon. (h) Desc.(h) (MWh) Enel S/E Recoleta Transformer No3 Regulated 27.20 0.20 0.20 5.4 Distribution Enel S/E Chacabuco Transformer No3 Regulated 9.70 1.72 1.72 16.7 Distribution Enel S/E Chacabuco Transformer No1 Regulated 25.30 1.72 1.72 43.4 Distribution Enel S/E Chacabuco Transformer No7 Regulated 9.40 1.72 1.72 16.1 Distribution Customers Regulated : 81.6 MWh Free Customers : MWh Total : 81.6 MWh - Dates and hours indicated correspond to what was reported by Sociedad Transmitadora Metropolitana S.A. - Amounts of lost power estimated by the Coordinator according to their SITR records. - Turn of consumption expected recovery v/s Transformer No3 Transformer Actual Recovery: 02:52 0022:4400 0022::4400 02:24 01:55 01:0099 00:57 00:00 or Society Transmitter Metropolitan S.A. - Average speed of recovery. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 57.28 1.72 33.37 Last 20 % 14.32 1.72 8.34 100 % Total 71.60 1.72 41.71 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 8281.0 MW Frequency regulation Frequency control distributed in the SEN prior to failure, by the power stations El Toro (U2), El Toro (U4), Kelar (TG1), Mujillones (IEM), Ralco (U1) and Ralco (U2). Operation Scheduled In Annex No1 is attached the details of the generation scheduled for the day 02 August 2024. Operation Real transmission In Annex No2 is attached the details of the actual generation of the day 02 August 2024. Movement of plants and daily report of the CDC The details of the movement of plants and daily report of the CDC for the day 02 August 2024. Navia was in normal service at the time of forced disconnection, with the exception of S/E transformer No. 110/23 Lo Boza, which was out of service due to failure since 00:53 hours. Other relevant background As reported by Sociedad Transmitra Metropolitana S.A.: “On August 2, at 00:57 hours, when strong winds were recorded over the metropolitan region, there was the opening of circuit No.1 of the El Salto - Cerro Navia line, in the process of transferring cargo from circuit 1 to circuit, after 3 minutes, the opening of circuit No. 2 of the same line occurred. The Transmission Control Center (CCT) informed maintenance of this event, indicating the automatic operation in both circuits. It coordinates the deployment of transmission line personnel to conduct a patrol.