Estudio para análisis de falla EAF 381/2024
“Falla en línea 110 kV Cerro Navia - El Salto Nº1”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 00:57
Consumos desconectados (MW) 71.60
Demanda previa del sistema (MW) 8281
Porcentaje de desconexión 0.865 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Cerro Navia - El Salto Nº1 / LT084CI1TR03T0054ST01T0835
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
c. Identificación del elemento fallado
Nombre del elemento fallado Tap Chacabuco - Chacabuco 110 kV / LT084CI1TR03T0054ST01T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
d.1 Origen y causa de la falla
Descarga eléctrica entre fases ocurrida en la línea 110 kV Cerro Navia - El Salto Nº1,
específicamente en el Tap Chacabuco - Chacabuco, en la llegada a S/E Chacabuco, causada por “un
letrero publicitario de grandes dimensiones, que se desprendió de un centro comercial ubicado a un
costado de la subestación Chacabuco, el cual quedó posicionado en la barra 110 kV del
transformador Nº5”.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viento hacia los conductores.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 2 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Sociedad Transmisora Metropolitana II S.A. indica lo siguiente: “Ocurrida
la OA, inmediatamente se inició el patrullaje de la línea en forma pedestre
encontrando signo de descarga eléctrica en la estructura T46 en donde se
encontraba elemento extraño (volantín) adosado sobre aislador atrapado
en elemento disuasor de aves (peineta). De esta forma se coordinó su
Falla en línea 110
retiro a distancia de modo de evitar futuras fallas. Cabe destacar que
EAF 452-2023 kV Cerro Navia - 24-10-2023
mantenemos una constante preocupación y monitoreo, para la prevención
Lo Aguirre Nº2
y evitar que eleven volantines en esta zona. Específicamente hemos
instalado señalización y en coordinación con propietario Enea, se
construyó una zanja alrededor de la línea evitando el ingreso masivo de
personas, el cual se encontraba terminado con anterioridad a la falla. En
el punto 11.2 adjuntamos fotografías de las acciones realizadas.”
La empresa Sociedad Transmisora Metropolitana II S.A. señala lo
siguiente: “Ocurrida la falla en forma inmediata se coordinó el recorrido
de la línea el cual se realizó con datos entregados por las protecciones de
Falla en línea 110
distancia. Una vez identificada el punto de falla en estructura 47 (interior
EAF 100-2024 kV Buin - Chena - 09-03-2024
de la S/E San Bernardo), se dio aviso al despacho y se revisaron los
Ochagavía Nº1
componentes como aislación, conductor y herrajes, no evidenciando
daños visibles, seguido de esto se procede a realizar prueba de
energización, con resultado satisfactorio.”
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde al circuito Nº1 de la línea 2x110 kV Cerro Navia -
El Salto Nº1, para la cual, su propietario informa en su Informe de Falla de 5 días, lo siguiente:
 Línea original data de 1922.
 Largo total de la Línea: 40.9 km.
 Retraso en inversiones pactadas: No hay retrasos en inversiones pactadas para la instalación.
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Sociedad Transmisora Metropolitana S.A. señala que “La contingencia es clasificada como urbana”.
g. Proposición del propietario respecto del origen de la falla
Caso fortuito o fuerza mayor.
Sociedad Transmisora Metropolitana S.A. remite en respaldo a la proposición del origen de la falla lo
siguiente:
 Registro Fotográfico con fecha, hora y coordenadas del punto de falla.
 Informe público y conocido que acredite condición del viento.
 Especificación del tipo de elemento arrastrado por el viento hacia los conductores.
h. Comuna donde se presenta la falla
13125: Quilicura.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (04/08/2024) Informe de 5 días (09/08/2024)
Sociedad Transmisora Metropolitana S.A. (STM) 05/08/2024 09/08/2024
Enel Distribución Chile S.A. (Enel Dx) No enviado No enviado
Transelec S.A. 02/08/2024 23/08/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
El Salto - Cerro Navia 110 kV ST Zonal Cerro Navia - Tap Lo Boza 110KV C1 00:57 01:28
El Salto - Cerro Navia 110 kV ST Zonal Tap Lo Boza - Tap Quilicura 110KV C1 00:57 01:28
El Salto - Cerro Navia 110 kV ST Zonal Tap Quilicura - Tap Chacabuco 110KV C1 00:57 01:28
El Salto - Cerro Navia 110 kV ST Zonal Tap Chacabuco - Tap Recoleta 110KV C1 00:57 01:28
El Salto - Cerro Navia 110 kV ST Zonal Tap Recoleta - San Cristóbal 110KV C1 00:57 01:38
El Salto - Cerro Navia 110 kV ST Zonal El Salto - San Cristóbal 110KV C1 00:57 01:28
S/E Cerro Navia ST Nacional Statcom 00:57 09:20
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A. y Transelec S.A.
c. Consumos
Sub- Alimentador / Pérdida de % consumo Clientes H. H. H.
Comuna
Estación Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
S/E No No
Transformador Nº3 27.20 0.328 00:57 01:09 01:09
Recoleta informado informado
S/E No No
Transformador Nº3 9.70 0.117 00:57 02:40 02:40
Chacabuco informado informado
S/E No No
Transformador Nº1 25.30 0.306 00:57 02:40 02:40
Chacabuco informado informado
S/E No No
Transformador Nº7 9.40 0.114 00:57 02:40 02:40
Chacabuco informado informado
Total: 71.60 MW 0.870 % No informado (*)
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
- Montos de potencia perdida estimado por el Coordinador de acuerdo con sus registros del SITR.
(*): Sociedad Transmisora Metropolitana S.A. informa un total de 256835 clientes afectados por las fallas ocurridas entre las
00:57 horas y las 01:32 horas en ambos circuitos de la línea 2x110 kV El Salto - Cerro Navia 110 kV.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
Enel
S/E Recoleta Transformador Nº3 Regulado 27.20 0.20 0.20 5.4
Distribución
Enel
S/E Chacabuco Transformador Nº3 Regulado 9.70 1.72 1.72 16.7
Distribución
Enel
S/E Chacabuco Transformador Nº1 Regulado 25.30 1.72 1.72 43.4
Distribución
Enel
S/E Chacabuco Transformador Nº7 Regulado 9.40 1.72 1.72 16.1
Distribución
Clientes Regulados : 81.6 MWh
Clientes Libres : MWh
Total : 81.6 MWh
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A.
- Montos de potencia perdida estimado por el Coordinador de acuerdo con sus registros del SITR.
- Curva de recuperación esperada v/s recuperación real.
02:52 0022::4400 0022::4400 0022::4400
02:24
01:55
01:26 0011::0099
00:57
00:28
00:00
Transformador Nº3 Transformador Nº3 Transformador Nº1 Transformador Nº7
S/E Recoleta S/E Chacabuco S/E Chacabuco S/E Chacabuco
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados, en base a la hora
estimada de recuperación de los consumos basada en lo informado por Sociedad Transmisora
Metropolitana S.A.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 57.28 1.72 33.37
Último 20 % 14.32 1.72 8.34
100 % Total 71.60 1.72 41.71
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8281.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U2), El
Toro (U4), Kelar (TG1), Mejillones (IEM), Ralco (U1) y Ralco (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 02 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 02 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
02 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 02 de
agosto de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión entre las SS/EE El Salto y Cerro Navia se encontraban en servicio
normal en los momentos previos a la desconexión forzada, a excepción del transformador Nº3
110/23 de S/E Lo Boza que se encontraba fuera de servicio por falla desde las 00:53 horas.
Otros antecedentes relevantes
Según lo informado por Sociedad Transmisora Metropolitana S.A.:
“El pasado 2 de agosto a las 00:57 horas, cuando sobre la región metropolitana se registraban
fuertes vientos, se produjo la apertura del circuito Nº1 de la línea El Salto - Cerro Navia, en el
proceso de traspaso de carga del circuito 1 al circuito, transcurrido 3 minutos, se produjo la apertura
del circuito Nº2 de la misma línea.
El Centro de Control de Transmisión (CCT) informó a mantenimiento sobre este evento, indicando la
operación automática en ambos circuitos. Se coordina el despliegue del personal de líneas de
transmisión para realizar un patrullaje.