Estudio para análisis de falla EAF 380/2024
“Desconexión forzada de la barra 23 kV N°3 de S/E Lo Boza”
Fecha de Emisión: 26-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 02/08/2024
Hora 00:53
Consumos desconectados (MW) 12.00
Demanda previa del sistema (MW) 8281
Porcentaje de desconexión 0.145 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Barra 23 kV N°3 de S/E Lo Boza / BA07T0835SE023T0835
Tipo de instalación Sección de barra
Tensión nominal 23 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
c. Identificación del elemento fallado
Nombre del elemento fallado Sistema de protecciones paño E19 S/E Lo Boza / SP031P0020SE023T0835
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A.
RUT 77.611.649-1
Representante Legal Francisco Alliende
Dirección Bulnes #441, Osorno, Los Lagos
d.1 Origen y causa de la falla
La desconexión forzada de la barra 23 kV N°3 de S/E Lo Boza se origina por la apertura del
interruptor 52ET3 de dicha S/E, por operación de la protección de sobrecorriente de fase, ante la no
apertura del interruptor del paño E19 (alimentador Aguas Claras) de dicha S/E, que no abrió al
recibir orden de apertura por operación de su protección de sobrecorriente residual, ante una falla
ocurrida en su red de media tensión, ocurrida en presencia de un frente de mal tiempo que afectaba
a la Región Metropolitana.
d.2 Fenómeno Físico:
OPE26: Falla en sistema de protección o control.
(*): Fenómeno físico determinado por el Coordinador en base a lo informado por Sociedad Transmisora Metropolitana S.A. La
empresa informó “Fenómeno Físico / OTR3 / Otros (interruptor recibe la orden de trip, pero no abre)”.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 9 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. señala:
“Ocurrida la operación del interruptor MT3P, se procedió a realizar las maniobras
de realimentación de los clientes afectados. Al analizar las alarmas recibidas se
identificó una falla en el alimentador La Reina. Se procedió a realizar las
Desconexión maniobras de normalización de la Barra MT3 principal. Al analizar los registros
EAF 238- forzada de barra de las protecciones se identificó que la protección del alimentador La Reina
03-06-2023
2023 12 kV N°3 de S/E operó, pero su interruptor no abrió.
La Reina El lunes 5 de junio de 2023, se realizó una revisión de todo el esquema de
protección del alimentador La Reina (relé e interruptor). Se comprobó el
correcto funcionamiento de la protección. Sin embargo, se identificó un
problema intermitente en el mecanismo de apertura del interruptor
(específicamente en el trinquete), el cual fue corregido.”
La empresa STM II S.A. indica lo siguiente:
“Una vez ocurrida la OA del interruptor MT2T, se procedió a transferir el
alimentador Echeñique desde la Barra MT3T a la Barra MT3P. Personal de la
Guardia de operaciones se encontraba presente en la subestación La Reina, por
lo que se procedió a verificar el estado de la instalación, sin encontrar
evidencias de explosión o descargar eléctricas. Acto seguido se procedió a
energizar la Barra de Transferencia y la Barra MT3T.
Personal de equipos realizó una evaluación de la instalación y realizaron pruebas
Desconexión
al interruptor del alimentador Ictinos, verificando su correcto funcionamiento.
forzada de la
Adjuntamos el informe de estas pruebas.
EAF 293- barra de
05-07-23 Personal de protecciones rescató los registros de las protecciones del
2023 transferencia 12
alimentador Ictinos y del Interruptor MT3T. La protección del interruptor MT2T
kV N°2 de S/E La
no generó oscilografías ni registros de eventos.
Reina
En la madrugada del miércoles 12 de julio de 2023, se realizaron pruebas a la
protección del interruptor MT2T, con resultado satisfactorio. Adjuntamos
informe de estas pruebas.
Durante el mes de julio de 2023, se realizará una revisión y verificación del
alambrado de los
transformadores de corriente asociados a la protección del interruptor MT2T
para identificar la causa de la operación y realizar las correcciones de ser
necesario.”
Desconexión La empresa STM II S.A. indica:
forzada de los “Una vez ocurrida la falla acudieron a la instalación personal de STM y personal
transformadores contratista, y se procedió a realizar una inspección visual del transformador de
EAF 397-
N°3 110/13.9 kV 07-09-2023 poder N°3, del panel de control en sala y de las protecciones mecánicas del
2023
y N°4 110/12.5 equipo, encontrando un ducto de unión con fisura en la caja del relé de
kV de S/E San contraflujo del CTBC, el que se procede a limpiar, secar y finalmente sellar para
Cristóbal posteriormente poder normalizar el transformador”
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STM II S.A. indica:
““Inmediatamente ocurrida la OA del TR4, se envió personal de operaciones,
mantenimiento de protecciones y de transformadores. Se realizó una inspección
Desconexión visual de los equipos, sin identificar muestras visibles de descargas. Se procedió
forzada del a rescatar los eventos de las protecciones y se realizaron pruebas efectivas a
EAF 489- transformador estas con resultado satisfactorio.
10-11-2023
2023 N°4 220/23.5 kV Adicionalmente se realizó mantenimiento electromecánico al interruptor del
de S/E El alimentador Proacer 1, quedando operativo.”
Manzano Por otra parte, la empresa indica que normalizó inmediatamente el contacto
deficiente en los transformadores de corriente del lado de 23.5 kV del
transformador N°4, 110/23.5 kV, de S/E El Manzano, el cual provocó la
operación de su protección diferencial.
Apertura
automática del La empresa Sociedad Transmisora Metropolitana II S.A. señala que “durante la
EAF 019-
interruptor 17-01-2024 primera quincena de febrero de 2024, se realizará una revisión de las
2024
52ET1A de S/E protecciones del interruptor MT1A y del alimentador Damasco.”
Chicureo
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida la OA del
Tr. N°2, se envió personal de operaciones, mantenimiento de protecciones y de
equipos de maniobra. Se realizó una inspección visual de los equipos, no
encontrando falla visible. Posterior a esto se solicita el cierre del interruptor de
Desconexión
220 kV del Transformador N°2 energizándolo por el lado de alta tensión.
forzada del
EAF 125- En forma paralela, se realizaron pruebas de cierre y apertura manual del
transformador 31-03-2024
2024 interruptor del lado MT del Transformador N°2, con resultados satisfactorios,
220/23 kV N°2 de
esperando a que por parte de la red de distribución se informe si se puede
S/E El Manzano
energizar nuevamente la línea.
Durante el mes de abril de 2024, se realizará el mantenimiento al interruptor
del lado MT del Transformador N°2 que se encuentra pendiente. Esto
dependiendo de la disponibilidad del cliente Proacer.”
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez presente en la
instalación, personal STM realizó una inspección visual sin identificar muestras
de descarga eléctrica. Durante la inspección, se identificó operado el relé de
contra flujo del CTBC y no se identificó otras protecciones operadas.
Se revisó el monitor de gases del transformador encontrando los valores dentro
de los parámetros normales.
Se solicitó autorización para desconectar Transformador de poder N°2, se
Desconexión procedió a instalar tierras de protección personal, posterior a esto, personal
forzada del ejecutó la inspección de todas las cajas de unión de las protecciones mecánicas
EAF 198-
transformador 07-05-2024 las cuales se encuentran en la parte superior del Transformador. Se identificó
2024
N°2 220/23 kV de humedad en la caja de relé de contraflujo del CTBC, esto fue lo que ocasionó la
S/E Chicureo OA de este transformador.
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo del CTBC, se
revisaron todas las otras cajas para descartar que exista alguna en la misma
condición, no se detectan anomalías. En el punto 11 se adjunta registro
fotográfico.
Cabe señalar que el cableado se encontró en buen estado.
Una vez realizado el mantenimiento correctivo se energiza el transformador sin
observaciones”.
Sociedad Transmisora Metropolitana S.A. indica lo siguiente:
“Ocurrida la OA, se coordinó la atención con la guardia de operaciones y
personal de mantenimiento. Una vez presente en la instalación personal STM
realizó una inspección, identificando operado el relé maestro del transformador
N°1 y alarma de operación del relé Buchholz del CTBC del TR1. No se
identificaron protecciones operadas (eléctricas y mecánicas).
A las 11:39 horas se energizó el transformador N°1 y a las 11:45 se energiza la
barra 12 kV. Luego se coordina con CGE la energización de los 3 alimentadores
Falla en
12 kV de la barra N°1, todo sin novedad.
EAF 266- transformador
14-06-2024 La madrugada del sábado 15 de junio se intervino el transformador para
2024 N°1 110/12 kV de
investigar en mayor detalle la causa de esta operación. Se revisaron todas las
S/E Malloco
cajas de unión de las protecciones mecánicas, las cuales se encuentran en la
parte superior del Transformador, detectando humedad en la caja de conexión
de la válvula alivio de presión, lo que fue la causa le esta operación automática.
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas las otras cajas
de conexiones para descartar que exista alguna en la misma condición, no se
detectan anomalías.
Una vez realizado el mantenimiento correctivo, revisadas y selladas las demás
uniones, se energizó el transformador sin observaciones”.
Desconexión
La empresa STM S.A. indica: “Nos encontramos en el proceso del reemplazo de
EAF 310- forzada de barra
17-07-2024 la protección del interruptor MT3P, este debiese ser reemplazado antes de
2024 N°3 12 kV de S/E
marzo de 2024”.
Macul
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: se han producido 3 fallas
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 370-2022, EAF 137-
2023, EAF 218-2023).
d.4 Fenómeno eléctrico
PR51: Protección de sobrecorriente temporizada de fase.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento que originó la desconexión forzada de la barra 23 kV N°3 de S/E Lo Boza corresponde al
sistema de control y protecciones del interruptor del paño E19 (alimentador Aguas Claras), el cual no
abrió al recibir orden de apertura por operación de su protección, ante una falla ocurrida en su red de
media tensión, ocurrida en presencia de un frente de mal tiempo que afectaba a la Región
Metropolitana. Respecto de la mencionada subestación, la empresa Sociedad Transmisora
Metropolitana S.A. señala lo siguiente:
“S/E Lo Boza, es una subestación de bajada de 110/23-12 [kV] que se encuentra ubicada en camino
Lo Boza N°8471 comuna de Renca. Esta subestación posee seis Transformadores AT/MT, con una
potencia total instalada de 222 MVA, además posee veinte alimentadores, los cuales abastecen a
clientes de la compañía Enel Distribución de las comunas de Pudahuel, Quilicura, Renca y Lampa.
Considerando el mantenimiento programado, la vida útil estimada de esta instalación es de 30 años
adicionales aproximadamente.”
La empresa Sociedad Transmisora Metropolitana S.A. remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Sociedad Transmisora Metropolitana S.A. señala que “La contingencia es clasificada como urbana”.
g. Proposición del propietario respecto del origen de la falla
Interna.
h. Comuna donde se presenta la falla
13128: Renca.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (04/08/2024) Informe de 5 días (09/08/2024)
Sociedad Transmisora Metropolitana S.A. (STM) 04/08/2024 13/08/2024
Enel Distribución Chile S.A. (Enel Dx) No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
S/E Lo Boza ST Zonal Barra Nº3 23 kV 00:53 03:35
20:37 (*)
S/E Lo Boza ST Zonal Transformador Nº3 110/23 kV 02:54
05/08/2024
- Fechas y horas señaladas corresponden a lo informado por Sociedad Transmisora Metropolitana S.A., y (*) a lo observado en los
registros SITR del Coordinador.
c. Consumos
Alimentador Pérdida de % consumo Clientes H. H. H.
Sub-Estación Comuna
/ Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Chorrillos,
Ventisquero,
20:37 (*)
S/E Lo Boza Aguas Claras, Renca 12.00 0.145 14883 00:53 03:35
05/08/24
Metro L7,
Parinacota
Total: 12.00 MW 0.145 % 14883
- Fechas, horas y montos señalados corresponden a lo informado por Sociedad Transmisora Metropolitana S.A., y (*) estimado a
partir de lo informado por Sociedad Transmisora Metropolitana S.A. y de los registros SITR del Coordinador.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
Paño Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
Chorrillos,
Ventisquero, Aguas Enel
S/E Lo Boza Regulado 12.00 2.70 91.73 (*) 1100.8
Claras, Metro L7, Distribución
Parinacota
Clientes Regulados : 1100.8 MWh
Clientes Libres : MWh
Total : 1100.8 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Sociedad Transmisora Metropolitana S.A., y (*) estimado a
partir de lo informado por Sociedad Transmisora Metropolitana S.A. y de los registros SITR del Coordinador.
- Curva de recuperación esperada v/s recuperación real.
08-08-24 00:00
05-08-2024 20:37
06-08-24 00:00
04-08-24 00:00
02-08-24 00:00
02-08-2024 03:35
31-07-24 00:00
S/E Lo Boza / Alimentadores Chorrillos, Ventisquero, Aguas
Claras, Metro L7, Parinacota
Recuperación Esperada Recuperación Real
Se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados, en base a la hora
estimada de recuperación de los consumos basada en lo informado por Sociedad Transmisora
Metropolitana S.A. y en los registros SITR del Coordinador.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 9.60 91.73 0.10
Último 20 % 2.40 91.73 0.03
100 % Total 12.00 91.73 0.13
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 8281.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U2), El
Toro (U4), Kelar (TG1), Mejillones (IEM), Ralco (U1) y Ralco (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 02 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 02 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
02 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 02 de
agosto de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por Sociedad Transmisora Metropolitana S.A.:
“El viernes 2 de agosto del 2024 a las 00:53 horas, se produjo la operación automática (OA) del
interruptor 52ET3 (interruptor lado MT a Barra principal MT3 (MT3P)) de S/E Lo Boza. Esto debido a
que el interruptor del alimentador Aguas Claras (E19), no abrió al recibir la orden de apertura de su
protección.
Según los registros previos al evento, la protección del alimentador Aguas Claras presentaba
múltiples pickups debido a fallas en su red de MT, ocasionadas por frente de mal tiempo que afectaba
a la región metropolitana.
Durante las maniobras de normalización ejecutadas por el centro de control para reabastecer el
servicio, se intentó normalizar la Barra MT3P nuevamente (02:30 hrs y 02:54 hrs.) con todos sus
alimentadores.