Study for failure analysis EAF 379/2024 “Intempsive opening of the switch 52HT of S/E Tap Off Punta Peuco” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 00:27 Disconnected consumption (MW) 15.00 Prior demand of the system (MW) 8280.81 Percentage of disconnection 0.181 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Switch 52HT of S/E Tap Off Punta Peuco / M01T0048PA003T0048 Installation type Substation Nominal voltage 110 kV Segmento Zone transmission Affected installation Company Transmitter of the North Grande S.A. (*) RUT 76.680.107-2 Legal representative Cristián Martinez Vergara Address Av. Argentina N°1, floor 7, Valparaíso, Valparaíso Region Ja. (*) Company name according to the Coordinator’s RE49 Power platform. c. Identification of the element Fault of the element month Lee Stancampiano Address Santa Rosa N°76, Santiago. d.1 Origin and cause of the fault There was the untimely opening of the switch 52HT of S/E Tap Off Punta Peuco and consequent deenergization of the bar BP1 110 kV of the S/E Punta Peuco (Police Cements), by receiving an external firing signal, coming from the function 50BF of the protection system of the new cloth H2 S/E Punta Peuco (Police Cements), presumably during work related to the commissioning of the PFV Don Humberto (NUP 2224). d.2 Physical Phenomenon: OPE26: Failure in protection or control system (*) (*) Physical Phenomenon determined by the National Electrical Coordinator, from the information delivered by the companies Transmitter of the North Great S.A. and Polish Cements S.A. d.3 Repetition: Repetition Phenomenon determined by the National Electrical Coordinator, this installation has not been affected by the same physical phenomenon during the last 24 months. n import Physical Phenomenon) in the same installation: 1 failure has occurred in the same affected installation during the last 24 mobile months, corresponding to the Study for Analysis of Fault EAF 290-2024. d.4 Electrical Phenomenon FA50BF: Switch failure. e. Installation details, equipment or element where the failure occurred The affected installation corresponds to the 52HT switch of S/E Tap Off Punta Peuco, equipment brand ABB, nominal voltage 145 kV, model HPL 145/25C1, and has an asymmetric break-up capacity of 39.36 kA. The switch was put into service on October 10, 1990. On the other hand, the equipment where the failure originated corresponds to the equipment of the H2 cloth of S/E Punta Peuco (Pollpaic Cement), which is in the process of putting into service part of the company Enel Green Power Chile S.A., according to the project identified as NUP 2224 Photovoltaic Park Don Humberto. f. Urban or rural location according to DS 327/1997 does not apply. g. Proposition of the owner regarding the origin of the failure. 5 days Co-ordinated (04-08-2024) (09-08-2024) Transmitter Company of the North Grande S.A. 02-08-2024 09-08-2024 Enel Green Power Chile S.A. 02-08-2024 09-08-2024 Polpaic Cement S.A. 02-08-2024 26-08-2024 2. Description of equipment affected to. Generation system b. Transmission system Affected element Segment Time Dec. Time Norm. S/E Tap Off Punta Peuco ST Zonal Interruptor 52HT 00:27 08:55 S/E Punta Peuco (Polish Cement) ST Dedicado Barra 110 kV 00:27 08:55 c. Consumption Sub-Stación Alimentador/ Comuna Los % Customers H. H. H. Pano Consumación Consumo Descón Dic. Dispon. (MW) Company pre-fall S/E Punta Peuco Páño HT1 and HT2 Til 35.00 1h 08:55 08:00 Total (Cement) The details of the actual generation of the day 02 August 2024 are attached. Central and daily CD3 report The details of the day 02 August 2024 are attached in Annex No.2, the details of the actual generation of the day 02 August 2024. Central and daily CD3 report are given in Annex No. 2 of August 2024. Central and daily CD3 report No. 2 of August 2024. Central and daily CD3 report are given in Annex 2 of August 2024. Central and daily CD3 report No. 2 of August 2024 The details of the actual generation of the day 02 August 2024 are provided in Annex 2 of August 2024.