Study for failure analysis EAF 377/2024 “Forced disconnection of the transformer N°2 220/23 kV of S/E Lama” Date of issue: 26-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 02/08/2024 Time 00:14 Disconnected consumption (MW) 10.5 Prior system demand (MW) 8280.81 Percentage of disconnection 0.127% Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Lama / SE003L0101 Type of installation Substation Nominal tension 220 kV Segment Dedicated transmission Owner affected installation Company Minera Nevada SpA RUT 85.306,000-3 Legal representative Gonzalo Montes Astaburuga Address Ricardo Lyon 222, floor 9, Providence. c. Identification of the failed element Name of the missing element Protection system of the panel JT2 of S/E Lama / SP023L01SE003L01 (*) Owner failed element Company Minera Nevada SpA RUT during 85.306,000-3 Legal Representative Gonzalos Astaburaga 9, consequence of S/S / SP023L1 d.1 Origin and cause of failure Automatic opening of the switches 52JT2 and 52ET2 of S/E Lama, corresponding to the transformer N°2 220/23 kV of this substation, by means of the operation of the protection of overvoltage. In addition, coincidentally, there was the operation of the protections of overvoltage in the Eolic Park Punta de Talca. The companies Company Minera Nevada SpA and Eolic Park Punta de Talca SpA point out that the operation of the protections mentioned above was due to a systemic disturbance coinciding with the forced disconnection of the circuit N°2 of the line 2x500 kV New Sugar Pan - Polpaic. d.2 Physical Phenomenon: OPE22: Error in programming of protection or control elements. (*) (*) Physical phenomenon selected based on the expected behavior of the protections involved. d.3 Reitation: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, produced during the last 24 months of the EAF 034-2023. rio with a similar physical phenomenon, during the last 24 mobile months. Number of faults (without importing Physical Phenomenon) in the same installation: Two faults have occurred in the same affected installation, during the last 24 mobile months (EAF 034-2023 and EAF 212-2023). d.4 Electrical phenomenon S059: Overvoltage. e. Installation details, equipment or element where the failure occurred The affected element corresponds to the transformer N°2 220/23 kV of S/E Lama, which, as reported by its owner on the Coordinator's Infotechnical platform, is of the Faraday brand, possesses three devanados (220 kV, 23 kV and 13.2 kV) and cradle capacity of 100 MVA, whose connection is YNyn0d11. f. Urban or rural location according to DS 327/1997 Rural Company. g. Propion of the owner regarding the origin of the fault or Company Minera Nevada SpA indicates: “Externa”. or The company Eolic Park Punta de Talca SpA indicates: “Externa hours”. h. -08-2024 13-08-2024 2. Description of the equipment affected to. Central Generation System Unit Loss of Generation (MW) Hour Dec. Time Norm. PE Punta de Talca - 42 00:14 08:43 Total: 42 MW - The amount and the hours indicated correspond to the information provided by the company Parque Eolico Punta de Talca SpA. b. Transmission System Affected Element Segment Time Dedicated Hour Norm. S/E Lama ST Dedicated Transformer N°2 220/23 kV 00:14 01:59 S/E Lama ST Dedicated Barra 23 kV 00:14 02:00 Central Talinay Oriente - Punta de Talca 220 kV ST Dedicated - 00:14 08:40 S/E Punta de Talca ST Dedicated Transformer - N°1 220/33 kV 00:14 08:41 - Injurement times indicated correspond to the information of the companies Company Minera Nevada SpA and Eolic Park Punta de Talca SpA. c. Consumptions Loss of % Sub- Customers Feeder (*) Comune Consumption H. Desc. H. H. Empo Time Type ENS Sub-Station Feeder/ Pool Company Consumption Indispon. Client Dec. (h) (MWh) (MWh) (h) Lama Barra 23 kV Minera Nevada Libre 10.50 1.77 1.77 18.6 Customers Regulated : 0.0 MWh Free Customers : 18.6 MWh Total : 18.6 MWh - The amount and times indicated correspond to the information provided by the company Company Minera Nevada SpA. - Average recovery rate v/s actual recovery. 02:09 01:55 02:00 02:00 01:40 01:26 01:12 00:57 00:43 00:28 00:14 00:00 100% Expected recovery No differences are observed between actual and expected recovery of consumptions. - Average recovery speed Power Time (MW) Recovery speed (h) Recovery (MW/h) First 80 % 8.40 1.77 4.75 Last update 20 % 2.10 1.77 1.19 100% Total 10.50 1.77 5.94 4. Description of the configurations in the moments prior to failure of system (MW) Recovery (h) Operation (MW/h) First 80 % 8.77 4.75 n scheduled for the day 02 August 2024. Royal Operation The details of the actual generation of the day 02 August 2024 are attached in Annex 2 . Movement of plants and daily report of the CDC The details of the Central Movement and Daily Report of the CDC for the day 02 August 2024 are presented in Annex 3.