Study for fault analysis EAF 375/2024 “On-line failure 110 kV Cerro Navia - Lo Aguirre N°2” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 23:51 Off-line consumption (MW) 16 Prior system demand (MW) 9156.8 Percentage of disconnection 0.186 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 110 kV Cerro Navia - Lo Aguirre N°2, Tramos 110 kV Tap Lo Aguirre - Lo Prado / LT063CI2TR03----R002 and Tap San Pablo - Tap Lo Prado / LT039CI2TR05----R002 Type of installation Transmission Line Nominal voltage 110 kV Segmento Zonal transmission Owner affected plant Sociedad Transmitora Metropolitana S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Francisco Alliende - #441, OSor, L. 1, Osorno, Los Lagos d.1 Origin and cause of the fault Forced disconnection of line 110 kV Cerro Navia - Lo Aguirre N°2, as a result of the operation of its protections in S/E Cerro Navia, in the face of a fault to land in phase C, originated by a shortening of electrical distance between the bridge of this phase and the structure of the portal N°107 of the line section Tap Lo Aguirre - Lo Prado 110 kV, in the middle of a wind and rain storm in the area. d.2 Physical phenomenon: CLI1: Natural event catastrophic (sism, volcanic, flood, tidal, etc.).The Transmitter Society Metropolitana S.A. refers in its report of failure of 5 days history to accredit the origin of the failure. d.3 Repetition Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. or following: “On the same day 7 May the fault was immediately coordinated the route of the line which was carried out with data delivered by the protections of distance. On the same day 7 May the entire urban area of the line was travelled and verification was carried out on the arrival to S/E La Dehesa. Given the environmental conditions and being night hours it was not possible to access the zones in hill. On 8 May the route of the Tap La Dehesa was carried out using vans and horses without finding data of the fault. On 9 May a new inspection was carried out through the use of drone, finding signs of discharges between the upper and lower phase of the circuit in Falla in vain line between towers 9 and 10 to approximately 200 meters of the tower 10. 2x110 kV El Salto - EAF 202_2024 07-05-2024 Later on 10 May a new visit was carried out in the way of Los Almendros to physically identify the point of the discharge. N°2 It is worth mentioning Tap la Dehesa already has protectiontas type mountain range in order to avoid this type of events. At point 11, the photographic records, the data, we can be analyzed. On Monday, May 13, 2024, we proceeded to review this situation, identifying loose the connector responsible for the time synchronization. We proceeded to adjust and normalize, attached photographic record.” or Enel Distribución Chile S.A. indicates that it does not apply. Number of faults (without importing Physical Phenomenon) in the same installation: 3 faults have occurred in the same affected installation, during the last 24 mobile months (EAF 371-2022, EAF 452-2023, EAF 486-2023 and EAF 021-224). d.4 Electrical Phenomenon PR51N: Protection of residually timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to line 110 kV Cerro Navia - Lo Aguirre N°2. The company Transmitora Sociedad Metropolitana S.A. provides the following characteristics: • Tramo Cerro Navia - Tap San Pablo, 3.64 km double circuit in San Pablo - AASC 2x400 mm2 • The companies Enel Distribución Chile S.A. and Compañía General de Electricidad S.A. do not inform qualificación. g. Proposal of the owner regarding the origin of the failure Force Major. h. Commune where the fault is presented 13124: Pudahuel. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (04-08-2024) (09-08-2024) Society Transmitter Metropolitan S.A. (STM) 05-08-2024 08-08-2024 Enel Distribución Chile S.A. (Enel Dx) Not forwarded Not submitted Company General de Electricidad S.A. (CGE) Not submitted 2. Description of the equipment affected to. System of Generation b. System of Infected Element Segmento Tramo Dec. Hora Norm. Hora Navia - Lo Aguirre 110 KV Zonal Cerro Navia - Tap San Pablo C2 23:51 23:54 Cerro Navia - Lo Agui a % Feeder / Customers Sub-station Commune Consumption consumption H. Desc. H. Dispon. H. Norm. Affected track (MW) pre-failure Lo Aguirre NI NI 5 0.055 NI 23:51 23:54 23:54 St Paul NI 0 (*) 0.00 N 23:51 23:54 Lo Prado NI 1 (**) 0.098 NI 23:54 23:54 Curacaví NI 10:0.033 NI 23:51 23:54 Total: 16 MW 0.186 % - Distribution times reported by the Metropolitan Transmitter Society S.A. - Amounts indicated correspond to what was observed in the Coordinator's SITR line. (*) According to the Coordinator's SITR, the automatic transfer of consumptions was processed by means of the Paul (10Wh 0.0) Type of the switch 52HS1 S/E S. Pablo. (**) Deplenished from the SITR data: previous power in the Coordinator's line 110 kV Cerro Navia – Lo Aguirre N°2 (38 MW), less the previous power in the SS/EE Log/E (0.0) ribución Curacaví NI CGE S.A. Regulated 10 0.05 0.05 0.1 Customers Regulated : 0.8 MWh Free Customers : MWh Total : 0.8 MWh - Number of hours indicated correspond to the information provided by Sociedad Transmisora Metropolitana S.A. - Amounts as observed in the Coordinator's SITR. (**) Calculated from the SITR data: previous power in line 110 kV Cerro Navia – Lo Aguirre N°2 (38 MW), less the previous power in SS/EE Lo Aguirre (5 MW), San Pablo (22 MW) and S/E Curacaví (10 MW). - Expected recovery curve v/s actual recovery. There are no significant differences between the actual recovery schedules compared to the availability times of the primary bars of the SS/SE Lo Aguirre (5 MW), Lo Prado, and Curacaví. - Average recovery speed. Speed of Power Range recovery (MW) recovery (h) (MW/h) First 80 % 13.60 0.05 272.00 ultrea 20 % Total Control 0.05 68.00 and U3), Angostura (U3), Cipresses (U1), Colbún (U1 and U2), Mussels (IEM), Tocopilla (U16), El Toro (U1, U3 and U4), Canutillar (U1 and U2), Ralco (U2), Rapel (U1), Rapel (U2), Rapel (U4) and Pehuenche (U1).