Study for failure analysis EAF 374/2024 “Operation EDAC-BF in SS/EE Dalcahue and Pid Pid” Date of issue: 23-08-2024 1. General description of interruption a. Date and Time of failure Date 01/08/2024 Time 23:18 Disconnected consumptions (MW) 4.46 Prior system demand (MW) 9298.00 Percentage of disconnection 0.048 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name SS/EE Dalcahue and Pid Pid / SE040T0003 and SE015T0003 Type of installation Substations Nominal voltage 110/23 kV Segment Zonal transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno. c. Identification of the failed element (*) Name of the failed element SS/EE Dalcahue and Pid Pid / SE040T0003 and SE015T000 Product Owner missing element of the system S. d.1 Origin and cause of failure Automatic opening of the switches 52E1 of S/E Dalcahue and 52E1 of S/E Pid Pid Pid, by operation of the step N°2 of the EDAC-BF, due to a transient decrease in the electrical frequency during the operation on the electrical island of the installations south of S/E Ciruelos, with unit N°2 of Canutillar power station regulating frequency. The condition described occurred in a form after the forced disconnection of the line 220 kV Lastarria - Ciruelos N°2 that began at 23:16 hours. d.2 Physical Phenomenon OTR2: Non-determined origin. (*) (*) The event occurred during the operation on electrical island of the installations south of S/E Ciruelos, with unit N°2 of Canutillar power plant regulating frequency. d.3 Restatement CORRA Reactivación Fómeno Físico in the affected installation: There was no failure in any installation, equipment or element of the SEN. A The company South Transmission System S.A. Forced Disconnection indicates that: “it will inspect the contacts The company South Transmission System EAF 147_2023 bar 23 kV N°1 of S/E The 29-03-23 15:14 internal selector trip/close associated with S.A. does not indicate long-term actions. Connect switch 52ET1 in the month of June 2023”. The company STS S.A. indicates that on June 6, 2023, under Limitation Report The company STS S.A. indicates that it is proposed N°2023000993, the modification of the protection failure of switch operation by 50BF in the shooting matrix of (50BF) of 66 kV, which is based differential relay of bar 66 kV (87B), which is forced disconnection of currently in each of the systems receives as digital signal from the EAF 242_2023 bar 66 kV S/E protection of S/E 06-06-23 05:21 protection of each cloth of 66 kV, protections of the transformer N°1 or N° 66B2 is performed by Pangui. isthema of protections. damage or anomaly by some external agent in any of its components. South Transmission System S.A. points out that South Transmission System S.A. points out Forced disconnection of “does not apply”. that “does not apply”. EAF 505_2023 line 66 kV Las Violetas - 18-11-23 15:51 Besalco Transmission SpA points out that “No Besalco Transmission SpA points out that “No Imperial applies, there is no failure in application facilities, there is no failure in Besalco installations at the time of disconnection.” Kiss at the time of disconnection.” Number of faults (without importing Physical Phenomenon) in the same installation: No failure occurred in any installation, equipment or element of the SEN. d.4 Electrical Phenomeno FR81: Frequency. e. Details of the installation, equipment or element where the failure occurred The elements affected by this event correspond to the feeders associated with the S/E Dalcahue and E1 cloths of S/E Pid Pid Pid. erna h. Commune where the fault is presented 10201: Castro 10105: Dalcahue i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-08-2024) South Transmission System S.A. (STS S.A.) 04-08-2024 15-08-2024 Austral Electricity Company S.A. (SAESA) Not shipped 2. Description of the equipment affected to. Generation System b. Transmission System c. Consumption Loss of % Feeder Customers H. H. H. Substation Comuna Consumption consumption/Paño affected Desc. Dispon. Norm. (MW) pre-fail S/E Pid Pid Castro Alto / E1 Castro, Dalcahue 2.31 0.025 3846 23:18 23:18 S00 Industrial Piruquina S/E Dalcahue Castro, Dalcahue 2.15 0.023 324 23:18 23:23 / E1 Total: 4.46 MW 0.048% - The amounts and times indicated correspond to the Type of the company STSS. is : MWh Total : 0.4 MWh - The amounts indicated correspond to the information provided by the company STS S.A. - Expected recovery curve v/s real recovery. There are no significant differences between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Time Power speed Range recovery (MW) (h) (MW/h) First 80 % 3.57 0.08 44.60 Last 20 % 0.89 0.08 11.15 100 % Total 4.46 0.08 55.75 4. Description of the configurations at the moments before and after the failure Demand for the system prior to failure: 9298.0 MW Frequency regulation Distributed frequency control in the National Electrical System prior to failure, by means of the El Toro (U1, U2, U3 and U4) plants, Kelar (TG1), Musselones (IEM), Nueva Renca (TG) and Ralco (U1 and U2). Scheduled Operation Before failure, by means of the planned generation (U1, U2, U3, U3 and U4) plants of August 2024. of the CDC for the day August 1, 2024.