Estudio para análisis de falla EAF 374/2024
“Operación EDAC-BF en SS/EE Dalcahue y Pid Pid”
Fecha de Emisión: 23-08-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 23:18
Consumos desconectados (MW) 4.46
Demanda previa del sistema (MW) 9298.00
Porcentaje de desconexión 0.048 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación SS/EE Dalcahue y Pid Pid / SE040T0003 y SE015T0003
Tipo de instalación Subestaciones
Tensión nominal 110/23 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
c. Identificación del elemento fallado (*)
Nombre del elemento fallado SS/EE Dalcahue y Pid Pid / SE040T0003 y SE015T0003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno.
(*) Si bien no hubo falla en el equipamiento indicado, corresponde a aquella instalación del sistema de transmisión que resultó
desconectada producto del evento ocurrido.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52E1 de S/E Dalcahue y 52E1 de S/E Pid Pid,
por operación del escalón N°2 del EDAC-BF, debido a un descenso transitorio en la frecuencia
eléctrica durante la operación en isla eléctrica de las instalaciones al sur de S/E Ciruelos, con la
unidad N°2 de central Canutillar regulando frecuencia. La condición descrita ocurrió en forma
posterior a la desconexión de curso forzoso de la línea 220 kV Lastarria - Ciruelos N°2 que se inició a
las 23:16 horas.
d.2 Fenómeno Físico
OTR2: Origen no determinado. (*)
(*) El evento se gatilla durante la operación en isla eléctrica de las instalaciones al sur de S/E
Ciruelos, con la unidad N°2 de central Canutillar regulando frecuencia.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: No se produjo falla en alguna instalación,
equipo o elemento del SEN.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FECHA HORA
FALLA ID NOMBRE FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
FALLA FALLA
La empresa Sistema de Transmisión del Sur
Desconexión forzada de
S.A. indica que: “inspeccionará los contactos La empresa Sistema de Transmisión del Sur
EAF 147_2023 barra 23 kV N°1 de S/E El 29-03-23 15:14
internos del selector trip/close asociado al S.A. no indica acciones a largo plazo.
Empalme
interruptor 52ET1 en el mes de junio 2023”.
La empresa STS S.A. indica que con fecha 6 de
junio de 2023, bajo Informe de Limitación
La empresa STS S.A. indica que se propone
N°2023000993, se elimina provisoriamente la
modificar la protección falla de interruptor
operación por 50BF en la matriz de disparo de
(50BF) de 66 kV, la cual está radicada
relé diferencial de barra 66 kV (87B), la cual se
Desconexión forzada de actualmente en cada uno de los sistemas de
recibe como señal digital desde las
EAF 242_2023 barra 66 kV de S/E 06-06-23 05:21 protección de cada paño de 66 kV,
protecciones del transformador N°1 ó N°2.
Panguipulli trasladando esta protección al propio relé
Se realiza inspección visual en armario de
diferencial de barra 66 kV (87B). Con ello, se
protección diferencial de barra 66 kV (87B) en
pretende aumentar la confiabilidad del
S/E Panguipulli, sin encontrar evidencia de
sistema de protecciones.
daño o anomalía por algún agente externo en
cualquiera de sus componentes.
Sistema de Transmisión del Sur S.A. señala que Sistema de Transmisión del Sur S.A. señala
Desconexión forzada de “no aplica”. que “no aplica”.
EAF 505_2023 línea 66 kV Las Violetas - 18-11-23 15:51 Besalco Transmisión SpA señala que “No Besalco Transmisión SpA señala que “No
Imperial aplica, no existe falla en instalaciones de aplica, no existe falla en instalaciones de
Besalco al momento de la desconexión." Besalco al momento de la desconexión."
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se produjo falla en
alguna instalación, equipo o elemento del SEN.
d.4 Fenómeno eléctrico
FR81: Frecuencia.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
Los elementos afectados por este evento corresponden a los alimentadores asociados a los paños E1
de S/E Dalcahue y E1 de S/E Pid Pid, de los cuales no se cuenta con mayores antecedentes, según la
información disponible en el Sistema Infotécnica del Coordinador.
f. Ubicación urbana o rural según DS 327/1997
No se indica.
g. Proposición del propietario respecto del origen de la falla
Externa
h. Comuna donde se presenta la falla
10201: Castro
10205: Dalcahue
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(03-08-2024) (08-08-2024)
Sistema de Transmisión del Sur S.A. (STS S.A.) 04-08-2024 15-08-2024
Sociedad Austral de Electricidad S.A. (SAESA) No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
c. Consumos
Pérdida de %
Alimentador Clientes H. H. H.
Subestación Comuna Consumo consumo
/Paño afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Pid Pid Castro Alto / E1 Castro, Dalcahue 2.31 0.025 3846 23:18 23:18 23:23
Piruquina Industrial
S/E Dalcahue Castro, Dalcahue 2.15 0.023 324 23:18 23:18 23:23
/ E1
Total: 4.46 MW 0.048% 4170
- Los montos y horarios señalados corresponden a lo informado por la empresa STS S.A.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Subestación Empresa
/Paño cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Pid Pid Castro Alto / E1 SAESA Regulado 2.31 0.00 0.08 0.2
S/E Dalcahue Piruquina Industrial / E1 SAESA Regulado 2.15 0.00 0.08 0.2
Clientes Regulados : 0.4 MWh
Clientes Libres : MWh
Total : 0.4 MWh
- Los montos señalados corresponden a lo informado por la empresa STS S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias significativas entre los horarios de recuperación esperada y recuperación
real para los consumos afectados.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 3.57 0.08 44.60
Último 20 % 0.89 0.08 11.15
100 % Total 4.46 0.08 55.75
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9298.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional previo a la falla, mediante las
centrales El Toro (U1, U2, U3 y U4), Kelar (TG1), Mejillones (IEM), Nueva Renca (TG) y Ralco (U1 y
U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 01 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 01 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
01 de agosto de 2024.