Study for failure analysis EAF 373/2024 “On-line failure 66 kV Rancagua - Rosario” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 22:55 Unconnected consumptions (MW) 22.33 Prior system demand (MW) 9695 Percentage of disconnection 0.231 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Rancagua - Rosario / LT037CI1TR04----T005 Type of installation Transmission line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco 5561, floor 14, Las Condes c. Identification of the missing element Chumaquito - Rosario 66 kV Segmento Zone transmission Affect CGE Transmission 77.465.741-K Owner element CGE Transmission S.A. RUT d.465.74E Representative Iv. osario, due to operation of its protection system, due to a single phase failure in phase A. The cause of the failure corresponds both to the fall of a tree in the line and to a branch carried by the wind towards the conductors, in occasion of rains and strong gusts of wind in the area. d.2 Physical phenomenon: CLI1: Catastrophic natural event (sism, volcanic, alluvial, tidal, etc.).The company CGE Transmission S.A. sends the proofs and background associated to the proposal of the origin of the fault: or Photographic record with date, time and coordinates UTM of the failure point. or Technical report of the facts that cause the loss of isolation. or Repetition number of the cause in the installation: 2 faults. d.3 Confirmation: Restatement of the same physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. 6-2023 The company CGE Transmission S.A. indicates that “does not apply”. kV Charrua - Lucero Online failure 66 kV EAF 278_2023 San Fernando - 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. Placilla Online failure 66 kV EAF 362_2023 The Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated to the cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. We perform an inspection of the entire section of the LT 66 kV Pan of Intempsiva of the Sugar-Marquese, without evidence of the failure. We carry out inspection switches 52B5 and EAF 394-2023 06-09-2323 visual events and tests local tests of the switch of the SCT/S. bre of 2023)”. The company CGE Transmission S.A. indicates: In line failure 66 kV - “The anchoring of the external pole near EAF 247-2024 Alonso de Ribera - 08-06-2024 of the structure E46 of the line LT Alonso de Ribera-Chiguayante”. Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out”. The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the fault in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2025. N°1 • The replacement of driver between the structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity committed to December 2024”. 37-2024 01-08-2024 The company CGE Transmission S.A. indicates that “it does not apply”. kV Tres Pinos - Lebu Falla on the line 66 The company CGE Transmission S.A. indicates: “The removal of the EAF 338-2024 kV Curanilahue - 01-08-2024 trees that were located on the line and, moreover, the three pines drivers of the central and lateral phase that were damaged were replaced.” CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post on the structure N°61 and, moreover, the company CGE Transmission S.A. indicates that “The EAF 345-2024 Villarrica - Pucon driver that resulted in damage between structures N°38 and N°39 of the line 66 kV Villarrica - Pucon. Falla in line 66 kV Line CGE Transmission S.A. indicates that “The EAF 345-2024 Guindo - Colonel 01-08-2024 trees that fell to the lines and, moreover, the N°2 elements produced FAD were damaged. ahue Norte - 01-08-2024 that were damaged product of the storm. Lifting and Three Pines later verification of control wires by verification of potentials associated to the cloth B8 of S/E Curanilahue Norte, works associated to the SD 2024078680 carried out on August 8, 2024." The company CGE Transmission S.A. indicates: On August 6th it was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of tambourines. The wind conditions dragged small segments of mesh towards the bushing of the switch of the condenser bank. Immediately after the cause of failure was detected, it was requested Opening the opening of the SSCC that feeds the bank of condensers in unseasonal of the EAF 348-2024 01-08-2024 bar. Switch 52CT1 of It was programmed for the 13th and 14th of August the review, cleaning and S/E San Pedro clearing of the affected area, in order to be able to re-energize the condenadores banks. The 01/08/2024 at 20th of the moment SanCT1st. As tests of opening and closing of the 52CT1 of S/E San Pedro satisfactorily being available for operation." The company CGE Transmission S.A. indicates that "The faults in line 2x66 lines affected by the event were cleared, the structures were replaced EAF 349-2024 01-08-2024 kV Army - Guindo downed and the damaged driver was repaired, both by the storm and by the subsequent theft." 154 kV EAF 350-2024 Charrúa - The 01-08-2024 The company CGE Transmission S.A. indicates that “It does not apply”. Ángeles Failure in line 66 kV The company CGE Transmission S.A. indicates that “Both EAF 351-2024 Carampangue - 01-08-2024 structures downed, like the driver cut product of the Curanilahue North intense wind that carried out to the central – south area of the country”. The company CGE Transmission S.A. indicates that “There is removal of Falla in line 154 kV tree in vain 42-43 and of other line with danger of fall EAF 55. transmission.” EAF 369-2024 01-08-2024 San Fernando - Teno - “On the day 03-08-2024, repair of line fixation is performed in insulator of the Structure N°71 of the LT66kV San Fernando - Chimbarongo: Number of faults (not importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 months mobile (EAF 380-2023 and EAF 454-2023). d.4 Electric Phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the Chumaquito line stretch - Rosario 66 kV, associated to the line 66 kV Rancagua - Rosario, which, according to the information given by its owner in the Coordinator’s Infotechnical platform, has the following characteristics: Characteristics Nominal voltage value 66 kV Driver length 7.23 [km] Type of driver AAAC Year of putting into service 1946 The company Cgua Transmission S.A. S/E Chumaquito, the company CGE S.A. indicates: • Feeder San Isidro: urban and rural • Feeder Rosario: rural For the case of the feeders affected in S/E Rosario, the company CGE S.A. did not submit a Report of Failure of the fifth day associated with the loss of supply in said S/E. g. Proposal of the owner regarding the origin of the fault Force major or case fortuitous. h. Commune where the fault is presented 6116: Requinoa. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-2024) CGE Transmission S.A. 02-08-2024 20-08-2024 27-08-2024 (S/E Chuguaquito) Company General Electricity S.A. (CGE) 27-08-2024 Not submitted (S/E Rosario) Tradición Talles Ltda. Not submitted Company of the State Railways Not submitted 2. 66 kV Tap Los Lirios - Chumaquito 22:55 17:52* LT 66 kV Rancagua - Rosario ST Zontal LT 66 kV Chumaquito - Rosario 22:55 17:52* - The timetables correspond to the information provided by CGE Transmission S.A. - (*) Corresponds to the day 02-08-2024. c. Consumption Loss of % Feeder / Customers H. H. S/E Comuna Consumption Consumption Impaired Weight Dec. Disp. Norm. (MW) pre-failure Rosario Retreat / C1 NI 7.45 0.077 NI 22:55 23:05 Rosario Lecaro / C2 NI 5.31 0.055 NI 22:55 23:05 Rosario Tipaume / C3 NI 1.97 0.020 NI 22:55 23:05 Tap Maestranza - NI 3.74 0.029 1 22:55 * 01:34 Tap Los Lirios - NI 0.10 0.001 1 2255 *17:52 *17:52 Chumaquito San Isidro 22:05 / C3 Total Rengo and C3 5 day failure of CGE Transmission S.A. presents exchange schedules of normalisation of consumption of the mentioned SS/EE. Therefore, here they have been placed according to the maneuvers of normalization. 3. Estimate of the energy not supplied Feeder / Type of loss of time Time ENS S/E Company Customer Hand Consumption (MW) Indisp. (h) Dec. (MWh) Rosario Retiro / C1 CGE Regulated 7.45 0.17 0.17 1.2 Rosario Lecaro / C2 CGE Regulated 5.31 0.17 0.17 0.9 Rosario Tipaume / C3 CGE Regulated 1.97 0.17 0.17 0.3 Tap Maestranza - Casting Workshops Free 3.74 2.65 2.65 9.9 Tap Los Lirios - EFE Libre 0.10 18.95 18.95 1.9 Chumaquito San Isidro / C3 CGE Regulated 1.37 19.08 21.30 29.2 Chumaquito Rosario / CGE Regulated 2.39 19.08 21.58 51.6 Clients Regulated : 83.2 MWh Free Customers : 11.8 MWh Total : 95.0 MWh correspond to the volume of recovery - CWh reported 1.37. Time Power Range Speed Recovery (MW) Recovery (MW/h) (h) First 80 % 17.86 2.65 6.74 Last 20 % 4.47 21.58 0.21 100 % Total 22.33 21.58 1.03 4. Description of configurations at pre- and post-failure times Pre-failure system demand: 9695 MW Frequency Regulation Distributed frequency control in the National Electrical System, pre-failure, using the power plants: Angamos (ANG1 and ANG2), Atacama (TG1), Cochrane (CCH1 and CCH2), Colbun (U2), Guacolda (U5), Pehuenche (U1) and Rapel (U1, U2 and U3). Operation Scheduled In Annex No1 - Detail of the Generation Scheduled for Day 01 August 20 - 82 - Report of the CDC 1 August 2024. Real Operation 0 0 0 Detail of the actual generation of Day 01 August 2025 is attached. Movement of Plants and Daily Report of the CDC In Annex No3 - Detail of the Movement of the Centrals - 82 - Report of the CDC - August 2000 - 1 August 20th. 2 4 2 1 9 1 4 4 4 4 4 0 1 9 1 4 4 9:1 :2 :3 :4 :0 :1 :2 :3 2 4 6 8 0 2 4 6 3 3 3 .4 % R 5 7 .1 e c u p u p u u p u n 6 re 6 a .0 l % 8 2 .7 % R e c u p e ra n 8 3 .2 e s p % e ra d a 8 9 .3 % 1 0 0 .0 %