Study for failure analysis EAF 372/2024 “Intempsive opening of the switch 52BT2 of S/E Malloa” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 01/08/2024 Time 22:46 Disconnected consumption (MW) 8.29 Prior system demand (MW) 9745.9 Percentage of disconnection 0.085 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Bar 66 kV N°2 of S/E Malloa / BAT9T0058SE151T0058 Type of installation Bar Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the affected element Bar 66 kV N°2 of S/E Malloa / BA09T001-001-T0058 Component failure CGE Transmission S. of 66 kV of the transformer N°2 154/66 kV of the S/E, by means of the operation of its protection of overflow phase. The company CGE Transmission S.A. does not know the origin of the fault, presumes that it is related to the climatic condition of the zone. d.2 Physical Phenomenon: OTR2: Origin not determined. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Yes faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company CGE Transmission S.A. notes: “On the same day the repair of bridge and driver cut of central phase in structure Fault in line N°225, are attached backups of the repair. Given the years of service 2x66 kV Father The driver and the current transfers carried out in the lines EAF22 EAFF20 For example, it is necessary to review the satellite synchronization of the MiCOM P437, since it presents records Disconnection from which they indicate non-synchronised and, in fact, the printed times no line 66 kV The EAF 449-2022 09-12-2022 are the same as the main relay. The CGE Transmission S.A. indicates: “The registration of the MiCOM P437 relay must also be reviewed, as it presents records Disconnection from which they indicate non-synchronised and, in fact, the printed times no line 66 kV The EAF 449-2022 09-12-2022 are the same as those of the main relay. It is also necessary to review the registration of Palma - San events and sociography line to debug the data presented in the Javier record of events and to add missing information in the oscillographic records”. the EAF 068-2023 switch 52C7 13-02-2023 Not indicated. of S/E Colo Colo FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS The company CGE Transmission S.A. indicates: • “Effective tests were carried out on protective equipment associated with the feeder Costanera 52E4 on 24-02-2023. No abnormalities were found. • Effective tests were carried out on protective equipment associated with the feeder Antumalalal 52E3 on 01-03-2023. No abnormalities were found. • Effective tests on protective equipment associated with the feeder Curarrehue 52E5 were scheduled during the month of March, whose disconnection depends on the availability of the distribution system. Opening of the • Enabled registration of events by departure of functions 51/51N in EAF 087-2023 switch 52ET 21-02-2023 the headboards of feeders 52E3, 52E4 and 52E5. Scheduled for S/E Pucon on 06-04-2023. • Standardisation of time synchronisation of relay 52L-751A and of the coordination of feeders and of 52E associateds Ination between ET cloth and S/E Pucón MT headboards, under the method that considers the conditions of load of the feeders (full method) and in addition will simulate resistive faults between phases, committed for 31/03/2023. “Implementation of possible changes of adjustments as determined by the Coordination Study of Protections defined in the Corrective Actions of Short Term. Date 31/04/2023.” CGE Transmission S.A. indicates: “S/E Nancagua disconnection for opening the review of the SS/AA, battery bench and charger. Review and EAF 091-2023 switch 52BT 22-02-2023 tests of primary equipment. SD N°2020690 and SD N°202020691. of S/E Nancagua CGE S.A. does not indicate corrective actions in the short term”. CGE Transmission S.A. indicates: “A study of coordination of protections will be carried out to detect possible improvements in the coordination between the ET cloth and MT headboard of S/E Pucón, under the method that considers the conditions of load of the feeders in addition to S. c: “The implementation of possible changes of adjustments will be carried out as determined by the Protection Coordination Study defined in the Short Term Corrective Actions. Date 31/04/2023”. CGE Transmission S.A. disconnection indicates: “The installations of the 15 kV N°2 feeders Alcazar and Paillihue will be requested to perform effective tests of the EAF 097-2023 01-03-2023 of S/E Adaptive logic on the protection of the 52CT5. This will be executed Angels under the SD N°202020928 and SD N°2023020932”. Forced disconnection of bar EAF 102-2023 05-03-2023 Not indicated. 15 kV N°2 of S/E Colchagua Fall online 66 The company CGE Transmission S.A. indicates that no EAF actions 104-2023 kV White Sands apply 06-03-2023 corrective to short term. - PuchoVault online 66 The company CGE Transmission S.A. notes: “The company CGE Transmission S.A. does not consider EAF actions 109-2023 kV Colored Loma 07-03-2023 corrective to Fall. a from the correct opposite to the disturbance of electrical variables, in EAF 207-2023 transformer 11-05-2023 particular magnitude of tension, which was apparently provoked by 110/13.8 kV of maneuvers in third-party installations”. S/E Alto Hospice Falla online 66 EAF 258-2023 kV Negrete - 13-06-2023 Not indicated. Nahuelbuta FALLA ID NAME FALLA DATE CORRECTIVE ACTIONS The company CGE Transmission S.A. indicates “Does not apply”. On the other hand, regarding the event occurred at 07:45 hours on line 66 kV Temuco - Father Houses N°2 Father: • “Modification adjustment by improvement to generate oscillographic records by the reconnections and closures of the protections of the new facilities of SS/EE Father the Houses and Pitrufquén. Estimated date of implementation 30 July of 2023. • Review satellite clock in protection SEL-351A of the BT7 cloth in S/E Temuco and/o replacement of cable IRG-B. Estimated date of Falla K23. Block test block of the S/E Temuco B6 cloth and execution control tests on the cloth B6. Estimated implementation date 30 July 2023. • Review of the installations with the model of the Test Block in SS/EE Loncoche and Pullinque and execution of the control tests on the corresponding cloths. Estimated implementation date 30 August 2023”. The company CGE Transmission S.A. points out: Disconnection of • "Normalizing time synchronization through line protocol 110 kV The EAF 301-2023 15-07-2023 communication IRIG-B in relay D60, by difference in the EAF 319-2023 associated lightning arrest - Stop of the time recorded in relation to the actual time of the fault according to watch Carmen satellite clock". The company CGE Transmission S.A. indicates: Failure in • "By forced course N°202088404, it will be disconnected from the EAF 3-19-2023 associated lightning station 29-07-2023 to the feeder Rivadaviavia 52E2 for its review. N°1 and N°2 of S/E Ranguilí Opening of the EAF 365-2023 switch 52C2 22-08-2023 Not indicated. of S/E Marchigüe Falla online EAF 389-2023 2x66 kV Loncoche 03-09-2023 CGE Transmission S.A. indicates that “it does not apply.” - Villarrica N°1 The company CGE Transmission S.A. indicates: “Given the old of the driver and the current transfers of lines of 66 kV Pitrufquén-Parca las Casas, the development of Falla in the replacement line is contemplated vain drivers between structures 225 and 226 of 66 kV Pitrufquén - EAF 412-2023 mentioned section. Father of the currently is developing the commercial project, with the aim Houses N°1 to obtain the amounts and execute the tenders to designate company to execute the purchase of the materials and hardware required together with the works of replacement”. ansmission S.A. indicates: Failure to close “Revision of communications between the switch control center 52C2 EAF 501-2023 16-11-2023 operations and S/E San Joaquín. For further details see Annex 2 with S/E San communications review report Supplier integration Joaquín System”. Untimely opening of EAF 529-2023 10-12-2023 Not indicated. S/E switch 52E2 Vicuña