Estudio para análisis de falla EAF 372/2024
“Apertura intempestiva del interruptor 52BT2 de S/E Malloa”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 22:46
Consumos desconectados (MW) 8.29
Demanda previa del sistema (MW) 9745.9
Porcentaje de desconexión 0.085 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación Barra 66 kV N°2 de S/E Malloa / BA09T0058SE151T0058
Tipo de instalación Barra
Tensión nominal 66 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 14, Las Condes.
3. Identificación del elemento fallado
Nombre del elemento afectado Barra 66 kV N°2 de S/E Malloa / BA09T0058SE151T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 14, Las Condes.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52BT2 de S/E Malloa, correspondiente al interruptor
del lado de 66 kV del transformador N°2 154/66 kV de la S/E, por medio de la operación de su
protección de sobrecorriente de fase.
La empresa CGE Transmisión S.A. desconoce el origen de la falla, presume que se relaciona con la
condición climática de la zona.
d.2 Fenómeno Físico:
OTR2: Origen no determinado.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Sí se han producido fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
La empresa CGE Transmisión S.A. señala: “El mismo día se realiza la
reparación de puente y conductor cortado de fase central en estructura
Falla en línea N°225, se adjuntan respaldos de la reparación. Dado los años de servicio
2x66 kV Padre Las del conductor y las transferencias actuales que se realizan en las líneas
EAF 391-2022 21-10-2022
Casas - Pitrufquén de 66kV Pitrufquén-Padre las Casas, se contempla el desarrollo de
N°1 estudio asociado al reemplazo de conductores del vano comprendido
entre estructuras 225 y 226 del mencionado tramo. Horizonte estimado:
diciembre de 2022”.
CGE Transmisión S.A. señala:
Desconexión de
“inspección pedestre de la línea 66 KV Curanilahue - Tres Pinos en busca
línea 66 kV
EAF 429-2022 22-11-2022 de la causa de falla”.
Curanilahue - Tres
“revisión del alambrado de control y variables ABIERTO y CERRADO en
Pinos
SCADA del DDCC 89B de S/E Tres Pinos”.
La empresa CGE Transmisión S.A. indica: “Se debe revisar la
sincronización satelital del relé MiCOM P437, ya que presenta registros
Desconexión de
que señalan no sincronizados y, en efecto, los tiempos estampados no
línea 66 kV La
EAF 449-2022 09-12-2022 son los mismos del relé principal. También se debe revisar el registro de
Palma - San
eventos y de sociografía para depurar los datos presentados en el
Javier
registro de eventos y agregar información faltante en los registros
oscilográficos”.
Falla en línea 66
EAF 020-2023 kV Tres Pinos - 16-01-2023 No se indican.
Lebu
Falla en línea 66
kV San Vicente
EAF 060-2023 09-02-2023 No se indican.
Tagua Tagua - El
Manzano
Falla en línea 66
EAF 065-2023 kV Loma Colorada 12-02-2023 No se indican.
- Escuadrón
Falla en el
EAF 068-2023 interruptor 52C7 13-02-2023 No se indican.
de S/E Colo Colo
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
La empresa CGE Transmisión S.A. indica:
• “Se realizaron pruebas efectivas sobre equipos de protección asociados
al alimentador Costanera 52E4 el día 24-02-2023. Sin encontrar
anormalidades.
• Se realizaron pruebas efectivas sobre equipos de protección asociados
al alimentador Antumalal 52E3 el día 01-03-2023. Sin encontrar
anormalidades.
• Se programan pruebas efectivas sobre equipos de protección asociados
al alimentador Curarrehue 52E5 a realizar durante el mes de marzo,
cuya desconexión depende de la disponibilidad del sistema de
Distribución.
Apertura del • Habilitación de registro de eventos por partida de funciones 51/51N en
EAF 087-2023 interruptor 52ET 21-02-2023 las cabeceras de los alimentadores 52E3, 52E4 y 52E5. Programado para
de S/E Pucón el 06-04-2023.
• Se programa normalización de sincronización horaria de relé SEL-751A
y de los relés asociados a los alimentadores de cabecera 52E3, 52E4 y
52E5, según SD 2023019877 para el 06-04-2023.
• Elaboración de un estudio de coordinación de protecciones para
detectar posibles mejoras en la coordinación entre paño ET y cabeceras
MT de S/E Pucón, bajo el método que considera las condiciones de carga
de los alimentadores (método completo) y además se simularán fallas
resistivas entre fases, comprometido para 31/03/2023”.
“Implementación los posibles cambios de ajustes que determine el
Estudio de Coordinación de Protecciones definido en las Acciones
Correctivas de Corto Plazo. Fecha 31/04/2023.”
CGE Transmisión S.A. indica: “Desconexión de S/E Nancagua para
Apertura del
realizar revisión de los SS/AA, banco de baterías y cargador. Revisión y
EAF 091-2023 interruptor 52BT 22-02-2023
ensayos de equipos primarios. SD N°2023020690 y SD N°2023020691.
de S/E Nancagua
CGE S.A. no indica acciones correctivas a corto plazo”.
CGE Transmisión S.A. indica: “Se realizará la elaboración de un estudio
de coordinación de protecciones para detectar posibles mejoras en la
coordinación entre el paño ET y cabeceras MT de S/E Pucón, bajo el
método que considera las condiciones de carga de los alimentadores
Apertura del
(método completo) y además se simularán fallas resistivas entre fases
EAF 092-2023 interruptor 52ET 23-02-2023
comprometido para 31/03/2023.”
de S/E Pucón
CGE Transmisión S.A. indica: “Se realizará la implementación de posibles
cambios de ajustes que determine el Estudio de Coordinación de
Protecciones definido en las Acciones Correctivas de Corto Plazo. Fecha
31/04/2023”.
Desconexión de CGE Transmisión S.A. indica: “Se solicitará las instalaciones de los
barra 15 kV N°2 alimentadores Alcázar y Paillihue para realizar pruebas efectivas de la
EAF 097-2023 01-03-2023
de S/E Los lógica adaptativa sobre la protección del 52CT5. Lo anterior se ejecutará
Ángeles bajo las SD N°2023020928 y SD N°2023020932”.
Desconexión
forzada de barra
EAF 102-2023 05-03-2023 No se indican.
15 kV N°2 de S/E
Colchagua
Falla en línea 66
La empresa CGE Transmisión S.A. indica que no aplican acciones
EAF 104-2023 kV Arenas Blancas 06-03-2023
correctivas a corto plazo.
- Puchoco
Falla en línea 66
La empresa CGE Transmisión S.A. señala: “No se consideran acciones
EAF 109-2023 kV Loma Colorada 07-03-2023
correctivas de corto plazo”.
- Escuadrón
Falla en línea
La empresa CGE Transmisión S.A. indica que no aplica acciones
EAF 123-2023 2x66 kV Loncoche 13-03-2023
correctivas a corto plazo.
- Villarrica N°1
Desconexión
CGE Transmisión S.A. señala que “no aplica, debido a que relé operó
forzada del
correctamente frente a la perturbación de variables eléctricas, en
EAF 207-2023 transformador 11-05-2023
particular la magnitud de tensión, que fue provocada aparentemente por
110/13.8 kV de
maniobras en instalaciones de terceros”.
S/E Alto Hospicio
Falla en línea 66
EAF 258-2023 kV Negrete - 13-06-2023 No se indican.
Nahuelbuta
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
La empresa CGE Transmisión S.A. indica “No aplica”. Por su parte,
respecto del evento ocurrido a las 07:45 horas en la línea 66 kV Temuco
- Padre las Casas N°2:
• “Modificación de ajuste por mejora para generar registros
oscilográficos por las reconexiones y cierres de las protecciones de las
nuevas instalaciones de SS/EE Padre las Casas y Pitrufquén. Fecha
estimada de implementación 30 julio del 2023.
• Revisión señal reloj satelital en la protección SEL-351A del paño BT7
en S/E Temuco y/o reemplazo de cable IRIG-B. Fecha estimada de
Falla en línea 66
implementación 30 julio del 2023.
EAF 295-2023 kV Pitrufquén - 07-07-2023
• Instalación de peinetas en estructuras comunes de la LT 66 kV Padre
Padre Las Casas
las Casas - Temuco N°1
y N°2. Fecha estimada de implementación 30 Octubre del 2023.
• Revisión de Block de pruebas del paño B6 de S/E Temuco y ejecución
pruebas de control sobre el paño B6. Fecha estimada de implementación
30 julio del 2023.
• Revisión de las instalaciones con el modelo del Block de pruebas en
SS/EE Loncoche y Pullinque y ejecución de las pruebas de control sobre
los paños correspondientes. Fecha estimada de implementación 30
agosto del 2023”.
La empresa CGE Transmisión S.A. señala:
Desconexión de
• "Normalizar sincronización horaria a través de protocolo de
línea 110 kV El
EAF 301-2023 15-07-2023 comunicación IRIG-B en relé D60, por diferencia en la estampa de
Edén - Alto del
tiempo registrada respecto del horario real de la falla según reloj
Carmen
satelital”.
La empresa CGE Transmisión S.A. indica:
Falla en
• “Por curso forzoso N°2023068404, se desconecta pararrayo asociado
pararrayos del
EAF 319-2023 29-07-2023 al alimentador Rivadavia 52E2 para su revisión.
paño E2 de S/E
• Se realizará informe en base a los resultados obtenidos en punto
Vicuña
anterior”.
Desconexión de
barra 15 kV N°2
EAF 330-2023 de S/E San 03-08-2023 No se indican.
Francisco de
Mostazal
Desconexión de
línea 66 kV
EAF 345-2023 13-08-2023 No se indican.
Negrete -
Nahuelbuta
Desconexión de
barras 13.2 kV
EAF 359-2023 21-08-2023 No se indican.
N°1 y N°2 de S/E
Ranguilí
Apertura del
EAF 365-2023 interruptor 52C2 22-08-2023 No se indican.
de S/E Marchigüe
Falla en línea
EAF 389-2023 2x66 kV Loncoche 03-09-2023 CGE Transmisión S.A. señala que “no aplica.”
- Villarrica N°1
La empresa CGE Transmisión S.A. indica:
“Dado lo antiguo del conductor y las transferencias actuales de líneas de
66 kV Pitrufquén-Padre las Casas, se contempla el desarrollo de
Falla en la línea
reemplazo conductores vano entre estructuras 225 y 226 del
66 kV Pitrufquén -
EAF 412-2023 17-09-2023 mencionado tramo.
Padre de las
Actualmente se está desarrollando el proyecto comercial, con el fin
Casas N°1
obtener los montos y ejecutar las licitaciones para designar empresa que
ejecute la compra de los materiales y ferreterías requeridas junto con los
trabajos de reemplazo”.
Falla en línea 66 La empresa CGE Transmisión S.A. señala:
EAF 475-2023 kV Cocharcas - 03-11-2023 “La distancia de falla indicada por el relé GE-D30 del paño B5 de S/E
Hualte Cocharcas deberá ser chequeado con una maleta de pruebas”.
Falla en línea 66
EAF 494-2023 kV Lautaro - 11-11-2023 No se indican.
Llaima
La empresa CGE Transmisión S.A. indica:
Falla en cierre de
“Revisión de las comunicaciones entre el centro de Control de
interruptor 52C2
EAF 501-2023 16-11-2023 operaciones y S/E San Joaquín. Para mayor detalle ver Anexo 2 con
de S/E San
informe de revisión de comunicaciones de proveedor Integración de
Joaquín
Sistema”.
Apertura
intempestiva del
EAF 529-2023 10-12-2023 No se indican.
interruptor 52E2
de S/E Vicuña