Study for fault analysis EAF 371/2024 “On line failure 154 kV Tinguiririca - Punta de Cortés No2” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 22:25 Disconnected consumptions (MW) 17.61 Prior system demand (MW) 9849 Percentage of disconnection 0.179 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 154 kV Tinguiririca - Point of Cortés No2 / LT181CI2TR03T0002ST01T0002 Type of installation Transmission line Nominal voltage 154 kV Segmention Zone transmission Owner installation Transelec S.A. affected RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago c. Identification of the missing element Line 154 kV Tinguiririca - Point of Cortés No2 / LT181CI2TR03T000T01 Tunica. No2, caused “presumably product of an object, which was taken to the drivers, due to the conditions of time, with winds over the 120 kilometers per hour, in the center south area”, as reported by its owner. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the drivers. d.3 Reiteration Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in installations of the same owner: there has been a failure in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID NAME FALLA FALLA DATE FALLA FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP EAF 482_2022 Falla en línea 66 kV San Javier - Constitución 21-1222 03:41 Not indicated Number of faults (without importing Physical Phenomena) in the same installation: No failure in the same facility, during the last 24 mobile elements. item where the fault originated corresponds to the line 154 kV Tinguiririca - Punta de Cortés No2, which, as reported by the owner in his 5 day failure report has the following characteristics: The company Transelec S.A. did not forward background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Urban and rural. g. Proprietary of the owner regarding the origin of the External fault. Transelec refers in support of the proposal of the origin of the fault the following: • Technical report specifying how the event affected the installation. • Public and well-known report confirming the event alleged. • Photographic record with date, time and UTM coordinates of the failure point. h. Comuna where the fault is presented 6101: Rancagua. i. Date of delivery of the information to the Coordinated Coordinator 48 hours report (03/08/2024) 5 days report (08/08/2024) Transelec S.A. 03/08/20/24 08/2024 CGE Transmission S.A. (CGE Tx) 02/08/2024 13/08/24 S/08/24 CompanyA Description 5 days (08/20) Affected a. Generation System b. Transmission System Affected El El affected Segment Stage Time Dec. Time Nor. * Tinguiririca - Punta de Cortés 154 kV ST Zontal Tinguiririca - Tap Malloa 22:25 22:25 03:38 Tinguiririca - Punta de Cortés 154 kV ST Zonal Tap Malloa - Tap Tilcococo 22:25 03:38 Tinguiririca - Punta de Cortés 154 kV ST Zonal Tap Tilcocoo - Punta de Cortés 22:25 03:47 S/E Punta de Cortés St Z Zonal Barra No2 154 kV 22:25 20:44 - Dates and times indicated correspond to what was reported by Transelec S.A., CGE Transmission S.A., and to what was observed in the Coordinator's SSCADA records. - (*) Timetables corresponding to the day 02/08/2024. c. Consumption Loss % Food loss / Customers H. H. H. H. H. H. Sub-station Comuna Consumption consumption Consumption P year Affect DSC. DSC. D. D. D. D. D. D. D. D. D. D. D. D. 71. 71. Hue 52C1 San Vicente 1.00 0.010 350 22:25 22:32 22:32 de Tagua Tagua S/E San Vicente Los Maitenes San Vicente 3.20 0.032 5924 22:25 22:32 22:32 de Tagua Tagua 52C2 S/E San Vicente German Riesco Pichidegua, 3.00 0.030 5490 22:25 22:32 22:32 de Tagua Tagua 52C6 San Vicente S/E El Manzano Los Cisnes 52C1 Las Cabras 1.20 0.012 2543 22:25 22:32 (CGE Tx) S/E El Manzano Pichidegua, El Estero 52C2 1.01 0.010 2130 22:25 22:32 (CGE Tx) Las Cabras S/E Quinta de las Turbines (CGE Tx) S/E 5/5 of 0.20 0.002 22:32 22:32 Tilcoco 52C1 Tilco San Vicente, S/E Quinta de Argomedo 52C2 Rengo, Quinta 1.20 0.012 2833 22:25 The cabhue 52C1 Regulated 1.00 0.12 0.12 0.1 de Tagua Tagua Distribution S/E San Vicente CGE The Maitenes 52C2 Regulated 3.20 0.12 0.12 0.4 de Tagua Tagua Distribution S/E Vicente German Riesco CGE Regulated 3.00 0.12 0.12 0.3 de Tagua Tagua 52C6 Distribution S/E El Manzano CGE Los Cisnes 52C1 Regulated 1.20 0.12 0.12 0.1 (CGE Tx) Distribution S/E El Manzano CGE El Estero 52C2 Regulated 1.01 0.12 0.12 0.1 (CGE Tx) Distribution S/E The Turbines 52C1 Regulated 0.20 0.12 0.12 0.0 Tilcoco Distribution S/E Argomedo 52C2 Regulated 1.20 0.12 0.1 Tilcococo Distribution Customers Regulated : 1.9 MWh Total : 1.9 MWh - Dates, hours and amounts indicated correspond to the information of the General Company of Electricity S.A. - Curva 2222 S/E San Vicente S/E El Manzano S/E El Manzano S/E Quinta de S/E Quinta de Tagua Tagua de Tagua Tagua de Tagua Tagua (CGE Tx) (CGE Tx) Tilcoco Tilcoco Real recovery Expected recovery No differences are observed between the actual recovery schedules with respect to the availability schedules of the primary bars to recover the affected consumptions. - Average recovery speed. Power Rango speed (MW) recovery (h) recovery (MW/h) First 80 % 3.44 0.17 20.64 Last 20 % 0.86 0.17 5.16 100 % Total 4.30 0.17 25.80 4. Description of the configurations at the moments before and after the failure Pre-failation system demand: 9849.0 MW Frequency Regulation Distributed Frequency Control in the Pre-failure SEN, using the Toro (U1), The Toro (U2), The Toro (U3), The Toro (U4), Kelar (TG1), No. 3 presents the details of the movement of plants and the daily report of the CDC for the day 01 August 2024.Maintenances The details of the planned and forced maintenance for the day 01 August 2024 are presented in Annex 4.