Estudio para análisis de falla EAF 371/2024
“Falla en línea 154 kV Tinguiririca - Punta de Cortés Nº2”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 22:25
Consumos desconectados (MW) 17.61
Demanda previa del sistema (MW) 9849
Porcentaje de desconexión 0.179 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 154 kV Tinguiririca - Punta de Cortés Nº2 / LT181CI2TR03T0002ST01T0002
Tipo de instalación Línea de transmisión
Tensión nominal 154 kV
Segmento Transmisión Zonal
Propietario instalación
Transelec S.A.
afectada
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes, Santiago
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 154 kV Tinguiririca - Punta de Cortés Nº2 / LT181CI2TR03T0002ST01T0002
Propietario elemento fallado Transelec S.A.
RUT 76.555.400-4
Representante Legal Arturo Le Blanc
Dirección Orinoco 90, piso 14, Las Condes, Santiago
d.1 Origen y causa de la falla
Descarga eléctrica a tierra ocurrida en la línea 154 kV Tinguiririca - Punta de Cortés Nº2, causada
“presumiblemente producto de un objeto, que fue llevado hacia los conductores, debido a las
condiciones de temporal, con vientos sobre los 120 kilómetros por hora, en la zona centro sur”,
conforme lo informado por su propietario.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viento hacia los conductores.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se ha producido una falla en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA ID NOMBRE FALLA FECHA FALLA HORA FALLA ACCIONES CORRECTIVAS CP ACCIONES CORRECTIVAS LP
EAF 482_2022 Falla en línea 66 kV San Javier - Constitución 21-12-2022 03:41 No se indican No se indican
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido falla
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21N: Distancia residual.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 154 kV Tinguiririca - Punta de Cortés
Nº2, la cual, conforme lo informado por si propietario en su Informe de Falla de 5 días tiene las
siguientes características:
La empresa Transelec S.A. no remitió antecedentes respecto de los mantenimientos realizados
durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
Urbano y rural.
g. Proposición del propietario respecto del origen de la falla
Externa.
Transelec remite en respaldo a la proposición del origen de la falla lo siguiente:
 Informe técnico que especifique de qué forma el evento afectó a la instalación.
 Informe público y conocido que acredite el evento aducido.
 Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
h. Comuna donde se presenta la falla
6101: Rancagua.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (03/08/2024) Informe de 5 días (08/08/2024)
Transelec S.A. 03/08/2024 08/08/2024
CGE Transmisión S.A. (CGE Tx) 02/08/2024 13/08/2024
Compañía General de Electricidad S.A. 19/08/2024 19/08/2024
Sistema de Transmisión del Sur S.A. 02/08/2024 11/08/2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm. *
Tinguiririca - Punta de Cortés 154 kV ST Zonal Tinguiririca - Tap Malloa 22:25 03:38
Tinguiririca - Punta de Cortés 154 kV ST Zonal Tap Malloa - Tap Tilcoco 22:25 03:38
Tinguiririca - Punta de Cortés 154 kV ST Zonal Tap Tilcoco - Punta de Cortés 22:25 03:47
S/E Punta de Cortés ST Zonal Barra Nº2 154 kV 22:25 20:44
- Fechas y horas señaladas corresponden a lo informado por Transelec S.A., CGE Transmisión S.A., y a lo observado en los
registros SCADA del Coordinador.
- (*) Horarios correspondientes al día 02/08/2024.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Pichidegua,
S/E Las Cabras La Rosa 52C1 Las Cabras, 2.71 0.028 4466 22:25 22:32 22:32
Peumo
Peumo, Las
S/E Las Cabras Cocalán 52C2 2.70 0.027 5342 22:25 22:32 22:32
Cabras
Las Cabras,
S/E Las Cabras El Carmen 52C5 Peumo, 1.39 0.014 2428 22:25 22:32 22:32
Pichidegua
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E San Vicente
Pencahue 52C1 San Vicente 1.00 0.010 350 22:25 22:32 22:32
de Tagua Tagua
S/E San Vicente Los Maitenes
San Vicente 3.20 0.032 5924 22:25 22:32 22:32
de Tagua Tagua 52C2
S/E San Vicente German Riesco Pichidegua,
3.00 0.030 5490 22:25 22:32 22:32
de Tagua Tagua 52C6 San Vicente
S/E El Manzano
Los Cisnes 52C1 Las Cabras 1.20 0.012 2543 22:25 22:32 22:32
(CGE Tx)
S/E El Manzano Pichidegua,
El Estero 52C2 1.01 0.010 2130 22:25 22:32 22:32
(CGE Tx) Las Cabras
S/E Quinta de Las Turbinas Quinta de
0.20 0.002 21 22:25 22:32 22:32
Tilcoco 52C1 Tilcoco
San Vicente,
S/E Quinta de
Argomedo 52C2 Rengo, Quinta 1.20 0.012 2833 22:25 22:32 22:32
Tilcoco
de Tilcoco
Total: 17.61 MW 0.179 % 31527
- Fechas, horas y montos señalados corresponden a lo informado por Compañía General de Electricidad S.A.
3. Estimación de la energía no suministrada
Alimentador / Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Empresa
Paño Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
CGE
S/E Las Cabras La Rosa 52C1 Regulado 2.71 0.12 0.12 0.3
Distribución
CGE
S/E Las Cabras Cocalán 52C2 Regulado 2.70 0.12 0.12 0.3
Distribución
CGE
S/E Las Cabras El Carmen 52C5 Regulado 1.39 0.12 0.12 0.2
Distribución
S/E San Vicente CGE
Pencahue 52C1 Regulado 1.00 0.12 0.12 0.1
de Tagua Tagua Distribución
S/E San Vicente CGE
Los Maitenes 52C2 Regulado 3.20 0.12 0.12 0.4
de Tagua Tagua Distribución
S/E San Vicente German Riesco CGE
Regulado 3.00 0.12 0.12 0.3
de Tagua Tagua 52C6 Distribución
S/E El Manzano CGE
Los Cisnes 52C1 Regulado 1.20 0.12 0.12 0.1
(CGE Tx) Distribución
S/E El Manzano CGE
El Estero 52C2 Regulado 1.01 0.12 0.12 0.1
(CGE Tx) Distribución
S/E Quinta de CGE
Las Turbinas 52C1 Regulado 0.20 0.12 0.12 0.0
Tilcoco Distribución
S/E Quinta de CGE
Argomedo 52C2 Regulado 1.20 0.12 0.12 0.1
Tilcoco Distribución
Clientes Regulados : 1.9 MWh
Clientes Libres : MWh
Total : 1.9 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Compañía General de Electricidad S.A.
- Curva de recuperación esperada v/s recuperación real.
00:00
2222::3322 2222::3322 2222::3322 2222::3322 2222::3322 2222::3322 2222::3322 2222::3322 2222::3322 2222::3322
22:48
21:36
20:24
19:12
18:00
Las Rosas 52C1 Cocalan 52C2 El Carmen 52C5 Pencahue 52C1 Los Maitenes German Riesco Los Cisnes 52C1 El Estero 52C2 Las Turbinas Argomedo 52C2
52C2 52C6 52C1
S/E Las Cabras S/E Las Cabras S/E Las Cabras S/E San Vicente S/E San Vicente S/E San Vicente S/E El Manzano S/E El Manzano S/E Quinta de S/E Quinta de
de Tagua Tagua de Tagua Tagua de Tagua Tagua (CGE Tx) (CGE Tx) Tilcoco Tilcoco
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 3.44 0.17 20.64
Último 20 % 0.86 0.17 5.16
100 % Total 4.30 0.17 25.80
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9849.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1), El
Toro (U2), El Toro (U3), El Toro (U4), Kelar (TG1), Mejillones (IEM), Ralco (U1) y Ralco (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 01 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 01 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
01 de agosto de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 01 de
agosto de 2024.