Study for fault analysis EAF 370/2024 “On-line failure 66 kV Victoria - Traiguén” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 22:17 Off-line consumption (MW) 3.00 Prior system demand (MW) 10240.55 Percentage of disconnection 0.029 % Appagon Rating Does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Victoria - Traiguén / LT090---------T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 14. The Counts, Metropolitan Region of Santiago c. Identification of the missing element Name of the affected element Line tram 66 kV Tap Victoria - Traiguén / LT090CI1TR02T0058ST01-0058 OwnerA Fault CGE transmission. Forced onexion of line 66 kV Victoria - Traiguen by automatic opening of the switch 52B4 of S/E Victoria, due to the operation of its protection of distance, caused by barks of trees carried by the wind towards the conductors between structure No36 and No37, during a time of bad weather. d.2 Physical phenomenon: CLI2: Object carried by the wind towards the conductors. (*) (*) The Physical Phenomenon determined by the National Electric Coordinator, from the information provided by the company CGE Transmission S.A. The company CGE Transmission S.A. also indicates as physical phenomenon CLI1: Natural event catastrophic (sism, volcanic, flood, tidal, etc.)., transmitting background (probatory) for the purpose of accrediting the origin of the failure, such background also serves as evidence for the physical phenomenon determined by the Coordinator. d.3 Reiteació: Reactivación Phenomeno Físico in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months of the FAF, E. Opietario: There have been faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS 66 kV The company CGE Transmission S.A. indicates: “The repair of the EAF 332/2022 Army - Colonel 16-08-2022 Line cut on the day 21-08-2022”. N°2 Failure in the circuit N°2 of the line 2x66 EAF 382/2022 17-10-2022 The company CGE Transmission S.A. points out that “It does not apply”. kV Loncoche - Villarrica Disconnection Company CGE Transmission S.A. notes that: “The forced inspection of the line EAF 497/2022 26-12-2022 Immediate inspection of the line, detecting failure point structures and determining the 66 kV The Maquis - Correct integrity of this”. ctor EAF 089/2023 Guido - Colonel 22-02-2023 cut between structures N°132 and N°133 of line 66 kV Guido - N°1 Colonel N°1. Failure on line 66 The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 158/2023 05-04-2023 kV Three Pines - Lebu corrective actions of short or long term. Failure on line 66 The company CGE Transmission S.A. points out that: EAF 184/2023 kV Conception - 28-04-2023 “The cutting of trees between the structures N°68 and N°70 of line Mahns LT 66 kV Penco-Taken in Predium of Forest Arauco”. Line 66 kV CGE Transmission S.A. indicates that it will schedule for June of 2023 the EAF 189/2023 Army - Guido 28-04-2023 reconfiguration of the sequential record of events in protections N°2 of the cloth B4 of S/E Army, for the purposes of avoiding its overwriting. n Angol control unit, will be scheduled for June 30, 2023”. Online failure 66 kV The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 221/2023 23-05-2023 Victoria - Bring corrective actions of short or long term. Fails on line 66 The company CGE Transmission S.A. indicates: “There will be replacement of watch EAF 228/2023 kV White Arenas - 25-05-2023 Satellite in SE White Arenas”. Squadron FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure on line 66 The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 313/2023 kV The Peumos - 25-07-2023 Short-term and long-term corrective actions. Curacautin Falla in line 66 The company CGE Transmission S.A. indicates that “it does not apply” to EAF 339/2023 kV The Peumos - 10-08-2023 Short-term and long-term corrective actions. 23 The company CGE Transmitación S.A. points out that “it does not apply”. kV Teno - Curicó Falla in line 66 EAF 187/2024 kV Los Peumos - 04-05-2024 The company CGE Transmitación S.A. points out that “it does not apply”. Curacautín The company CGE Transmitación S.A. indicates: “Immediate withdrawal of element Falla in line 66 kV EAF 192/2024 06-05-2024 foreign on lower conductor in structure E-33. More detail is Penco - Lirquén can find in annex III.” The company CGE Transmitación S.A. indicates: “Brigadas contractors of CGE Transmitación crossed the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more innovations in the installation. Then it fails in line 66 kV of an attempt of energyization not successful, a second EAF 238/2024 05-06-2024 Victoria - Traiguén route of the affected section, finding a lateral lateral driver of repair between structures 94 and 95 and 9595 and 95 Resa CGE Transmission S.A. indicates: “The disconnection was carried out 66 kV forced from the line Sunday 23 June 2024 to carry out the repair EAF 274/2024 18-06-2024 Villarrica - Pucón of the protection of the driver phase A and C of the vain 495 - 496 and maintenance at other points of the line according to SD 2024061368.” CGE Transmission S.A. notes: “On 18/06/2024 at 16:40 hours the foreign element is removed from the driver. Fall in line 110 After the temporary inspection was carried out of the LT 110kV Tap Alto Melipilla EAF 279/2024 kV Tap Off Alto 18-06-2024 - Bollenar, in the sector where the cortex of eucaliptus (trola) fell, for Melipilla - Bollenar verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short circuit arc and there are no other strange elements in the drivers.” or the company CGE Transmission S.A. notes “No. The companies involved do not indicate corrective actions of short EAF 331/2024 31-07-2024 Villarrica - Pucón termo. The company CGE Transmitación S.A. indicates: “Does not apply”. The company Falla online 66 kV Codinier S.A. Power distribution company indicates “No EAF 357/2024 01-08-2024 Victoria - Traiguén exist”. The company Eléctrica de la Frontera S.A. indicates “No exist”. The Company of the Railways of the State does not report. Failure in circuit N°2 of the line 2x66 EAF 358-2024 01-08-2024 The company CGE Transmitación S.A. indicates: “Do not apply” kV Loncoche - Villarrica Falla en lineo 66 kV The company Transmitación S.A. notes: “Retiro de cortex de EAF 362-2024 01-08-2024 Cocharcas - Hute Eacalipto Fall 36-83 311C as in the model SEL 311L. Which will be Curanilahue” performed at 30-09-2024”. Number of faults (without importing Physical Phenomenon) in the same installation: 5 faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 208-2023, EAF 221-2023, EAF 079-2024, EAF 238-2024 and 357-2024.