Study for fault analysis EAF 369/2024 “On-line failure 66 kV San Fernando - Teno” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 21:54 Disconnected consumptions (MW) 8.15 Prior system demand (MW) 10240.55 Percentage of disconnection 0.080 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramo San Fernando - Chimbarongo of line 66 kV San Fernando - Teno / LT046CI1TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, floor 14, Las Condes c. Identification of the element affected Drivers of the San Fernando - Chimbarongo section of line 66 kV San Fernando Teno- LT046CI1 Tomatic switch 52B8 of S/E San Fernando, associated to line 66 kV San Fernando - Teno, by operation of zone 2 of its residual distance protection, in front of a fault due to the detachment of a crossing in the structure No.71 of the line, attributed to the temporal that affected the zone. d.2 Physical phenomenon: CLI1: Natural event catastrophic (sism, volcanic, flood, tidal, etc.). d.3 Repeatation: Physical Phenomenon reiteration in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA Fall in line 66 kV EAF 277_2023 The company CGE Transmission S.A. indicates that “FALLA FALLA” applies. To company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The following day we question F4c relays associated to the cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. An open inspection of the entire section of the LT 66 kV Sugar Pan-Marquesa is carried out, without evidence of failure. EAF 394-2023 switches 52B5 and 06-09-2023 visual inspection and local tests to the 52B5 switch of S/E S/E Pan of Sugar S/E switch on the day of failure, without finding cause Sugar evident (during the week of the 25th to the 29th of the present will be carried out exhaustive tests to the switch, then during the week of the 2nd to the 6th of October presents a report of the switch 52B5). Replacement of switch 52B5 of SE Pande Sugar Pane (estimatedated date of 2023)”. The company CGE Transmission S.A. indicates: structure - “E. B2 of S/E Alonso de Ribera with the satellite clock”. The company CGE Transmission S.A. indicates: - "There will be a review and tests in the control system of the switch associated to the cloth 52CT1. Activity Failure in line 66 kV EAF 329-2024 31-07-2024 committed to September 2024". Talcahuano - Latorre c1 - "It will be carried out replacement of driver between the structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity engaged to December 2024". Failure in line 66 kV The EAF 333-2024 01-08-2024 The company CGE Transmission S.A. indicates that "Do not apply". Peumos - Curacutín Falla in line 66 kV Parral - EAF 334-2024 01-08-2024 The company CGE Transmission S.A. indicates that it does not apply. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that it has carried out the installation of a fault in line 66 kV new line post in the structure N°61 and, moreover, it has been repaired EAF 343-2024 01-08-2024 Villarrica - Pucón the section of driver that has resulted in damages between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. The company CGE Transmission S.A. indicates that “The fault in line 66 kV Guiding the trees that have fallen to the lines and, moreover, EAF 345-2024 01-08-2024 - Coronel N°2 the elements that have been damaged as a result of the events”. The company CGE Transmission S.A. indicates that “The variables of registration SER will be modified so that they do not occur on writing. The removal of the trees that were found in line 66 kV associated and, besides, the verification of the elements that EAF CGE Transmission S.A was carried out to the control EAF 347 To August 8, 2024." The company CGE Transmission S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimetral metal mesh that is above the level of tambourines. The conditions of the wind dragged small segments of mesh towards the bushings of the switch of the condenser bank. Immediately after the fault cause was detected, the opening of the SSCC was requested Untimely opening of the one that feeds the bank of condenser in bar. EAF 348-2024 switch 52CT1 of S/E 01-08-2024 The review was scheduled for August 13th and 14th, San Pedro cleaning and clearing of the affected area, in order to be able to re-energize the condenser banks. The 01/08/2024 at 20:26 hours the CT reports problems in opening and closing mechanism of the 52CT1 of S/E San Pedro. Subsequently on August 06/08/2024 at 17:13 hours the opening and closing tests of the 52CT1 of S/E San Pedro are concluded satisfactorily being available for operation Fall-S. 2024 Army - Guiding structures knocked down and repaired the damaged driver, both by the storm and by the subsequent theft." 154 kV EAF 350-2024 01-08-2024 The company CGE Transmission S.A. indicates that “It does not apply”. Charrua - Los Angeles The company CGE Transmission S.A. indicates that “The fault was replaced in line 66 kV both the structures demolished, as the driver cut EAF 351-2024 Carampangue - 01-08-2024 product of the intense wind that struck the center area - south Curanilahue North of the country.” The company CGE Transmission S.A. indicates that “The fault in line 154 kV removal of tree in vain 42-43 and of other trees with danger EAF 355-2024 01-08-2024 Charrua - Los Angeles de falls that were outside of safety strip that had projection towards the line”. Fall in line 66 kV EAF 361-2024 01-08-2024 The company CGE Transmission S.A. indicates that “There are no” EAF-2023. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds, presumably, to the drivers of the San Fernando - Chimbarongo stretch of the line 66 kV San Fernando - Teno, which, according to the data entered by the owner company in the Infotechnical platform of the Coordinator, the line 66 kV San Fernando - Teno has drivers Cu 2/0 AWG and AAAC Butte, with a total length of approximately 35.47 km, and its commissioning occurred in the year 1948. In this regard, the company CGE Transmitación S.A. did not submit the relevant background to the maintenances carried out to the line 66 kV San Fernando - Teno, during the last 24 months. f. Urban or rural location according to DS 327/1997 The company CGE S.A. points out that in S/E Chimbarongo the qualification of the feeders San Enrique (C1), Huemul (C2) and Niebla (C3) is “Urbano”. g. Proposition of the owner regarding the origin of the failure Major Force or Case CGE. e of proofs. • Report of the Climate Event that affected the zone. • Early Preventive Alert. h. Commune where the failure is presented 6303: Chimbarongo i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-2024) CGE Transmission S.A. 02-08-2024 20-08-2024 CGE S.A. 21-08-2023 22-08-2023 CEC Ltda. Not sent 20-08-2024 (*) South Transmission System S.A. (STS) 02-08-2024 11-08-2024 State Railways Company Not sent (*): Information provided by e-mail. 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segmento Tramo Hora Descón. Hora Norm. 11:24 LT 66 kV San Fernando - Teno ST Zona San Fernando - Chimbarongo 21: 03-08-2024) LT 66 kV L / C2 1.46 0.014 2305 21:54 23:27 23:27 Chimbarongo S/E Quinta (FFCC) - - 0.10 0.001 1 21:54 23:38 S/E Quinta Morza / C1 SI 1.20 0.012 1861 (*) 21:54 23:42 23:42 S/E Quinta Unifrutti / C2 SI 00:58 S/E Chimbarongo Niebla / C3 Chimbarongo 4.20 0.041 6334 21:54 23:27 (02-08-2024) Total: 8.15 MW 0.080 % 12441 - The amounts and times indicated correspond to the information provided by the companies CEC Ltda. and CGE S.A. - (*): Amount reported by the company STS S.A. 3. Estimate of the energy not supplied Sub-Station Alimentor/Paño 1.55 1.55 C. -0 -0 8 -0 8 -0 8 -2 8 -2 0 -2 0 -2 0 -2 0 0 0 0 2 2 2 4 4 4 0 2 2 2 :0 :0 :0 :0 0 0 0 0 1 4 .6 % R e c u p e 3 2 r a c .5 % n r e a l 3 3 .7 R % e p e r a c i n 4 8 .5 % s p e r a d 1 0 0 0 .0 % A difference between the expected recovery times and actual recovery for the consumption of the feeder Niebla (paño C3) of S/E Chimbarongo, corresponding to the 51.5% of the consumption concerned. - Average speed of recovery (MW) Power (h) Recovery speed (MW/h) First 80 % 6.52 3.07 2.12 Last 20 % 1.07 0.53 100 % Total 8.15 3.07 2.65 4. 1 August 2024.