Study for failure analysis EAF 368/2024 “Intempsive opening of the switch 52CT4 of S/E Punta de Cortés” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 01/08/2024 Time 19:42 Consumptions disconnected (MW) 2.50 Prior system demand (MW) 10534.00 Percentage of disconnection 0.024 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name S/E Punta de Cortés / SE103T0058 Type of installation Substation Nominal voltage 15 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. Presidente Riesco N°5561 floor 14, Las Condes. 3. Identification of the missing element Name of the affected element Protection and control system of the cloth C1 of S/E Punta de Cortés / PA606T0058SE103T0058 (*) Owner missing element of CGE Transmission S.A.A. RUT. 774E.1 the untimely opening of the switch 52CT4 of S/E Punta de Cortés, by operation of its protections, in front of a failure in medium voltage networks of the feeder Puertas de Fierro (paño C1). The company CGE Transmission S.A. points out that the cause of the above was because there was not the opening of the switch 52C1 of S/E Punta de Cortés, due to a failure in the system of protection and control of the cloth C1. d.2 Physical Phenomenon: OPE26: Failure in protection system or control The company CGE Transmission S.A. sends background to accredit the origin of the fault. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 48 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months, corresponding to the Studies for Analysis of Failure will perform the following study: FALLA name_FALLA DATE_FALLA. is adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will be coordinated with Frontel, a date before the end of the year in order to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be revised to normalize the hourly registration to Open through the SD N°202092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exempt of Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective panels of connection to the bars of high and medium voltage. The project also includes the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the S/E. a SD N°2022097476, for the day 08-11-2022, has been EAF 383-2022 17-10-2022 No1 66/23 kV scheduled revision and testing of cloth protection schemes T1 S/E Constitution of SE Constitution”. The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous event IF 2022000687, it is established to continue the development of: 1. Perform relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the HT4 cloth of 110 kV, and control links associated to relé GE T60 S1 T4, to exclude or confirm failure in equipment or control wires. 3. Depending on the results obtained in points 1 and 2, will be carried out Disconnect a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relé side of the HT4 cloth, to determine an EAF 394-2022 transformer cases 23-10-22 new adjustment of the overcurrent function of 110 kVAL N 110 k23V kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Provider and the works begin its development during the month of November 2022.” The company CGE Transmitación S.A. indicates that the long-term corrective actions will be determined after the above-mentioned short-term tests have been carried out. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar EAF 419-2022 12-11-2022 Does not apply. 66 kV of S/E CGE Transmitación S.A. states that it will review and perform the improvement in Disconnection of the control wiring associated to the C1 Relay Form 6 of the S/E San Forced cloth of the Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 CGE Transmission S.A bar 15 kV of control units, since the control unit of control associated to the C1 cloth saw S/E San Miguel phase C1 failure in phase C, the Form 6 of the C87 of the CT1 Control. In service the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 of a fiber optic link in the S/E Fátima, which will become the main way of communication S/E Fatima, remaining as the first backup the radio link and as the second backup the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the need to perform the verification of the protection equipment F60 of the feeder 52C30. The verification service of the protection F60 of the feeder 52C30 is programmed as soon as possible. It is disconnected programed shortly a service of modification of the forced configuration of the EAF 485-2022 22-12-2022 of the control and the communications of the remote trip between the relay F60 of the cloth bar 13.8 kV of CT1 towards the relay F60 of the cloth C30, where the logic S/E Alto Hospiccio responsible for the remote trip will be eliminated. The company CGE Transmission S.A. notes that the replacement of the current equipment of the C30 is previewed by the transmission of the first unit C30. In order to determine the origin of the forced signal of the opening, a new fault occurred on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No1 154/66 kV protection element that generates the operation in the spur form of the relay S/E Talcahuano master, measurements are made determining that the switch associated with that valve failed, therefore it is carried out its replacement. Failure in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Disconnection of transformer EAF 051-2023 06-02-2023 Not applied. No1 66/13.2 kV of S/E Victoria The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection of switch 52CT1, carried out on Sunday 12/02/2023 in hours of damaged (SD N°2023011474). In this inspection, it was not possible to be determined by the opening of the winding device. As a temporary mitigation measure, the opening signals of the SEL-387 relay associated with the CT1 cloth towards 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector 52C10 disconnected to perform effective opening tests with primary current forced injection, which were successful and EAF control was programmed 054-2023 transformers 06-02-2023 with the correct date including the year in order to avoid loss of data. 66/13.2 kV of S/E It should be noted that the 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator on 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023”. “Respect for the relay of the damaged SEL751A damaged month, its replacement is estimated. The company CGE Transmission S.A. points out that the replacement of the untimely EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 was carried out according to the Course Forzoso N°2023094 of 17-02-2023. of S/E Marquesa FALLA NAME_FALLA DATE_FALLA ACTIONS_CORLECTIVAS Failure in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: Forced of the program according to SD 2023024484, the revision and approval of EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated with the transformer N°4. 07-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to S/E SD requests The N°20220928 and SD N°2022020932 of 12-03-2023. Ángeles Switch failure 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the untimely continuous current auxiliary services of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 switch 52B1 presumes failure in power sources or components of the RTU. of S/E Angol Subsequently effective tests on control and operation of the 52B1 switch of S/E Angol.” The company CGE Transmission S.A. indicates: “Tests will be carried out in operating of the 52C3 reconnector, which includes closing orders and EAF 187-2023 panel 52C3 switch 28-04-2023 open, both remote from SCín and CGE. Do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of It will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, that, Eden due to the increase of the levels of short circuit, would not be being selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to the inability to access the events by Software and panel”. Failure of the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. notes that it does not apply. of S/E The Spiders The company CGE Transmission S.A. indicates: “Replacement of control battery F5 associated to 52E23 Latorre, not observing active alarms Failure by failure of batteries after the replacement. It is carried out monitoring of the state EAF 304-2023 switch SE23 19-07-2023 from the new operating S. This opportunity was not detected as an indication of battery failure”. CGE Transmission S.A. fails in the company CGE Transmission S.A. indicates the following: “The EAF 305-2023 switch 52C2 19-07-2023 switch NOVA27, head of the cloth C2, feeder S/E Naltagua of S/E The Mount The Mount.” Untimely opening of the company CGE Transmission S.A. indicates: “The EAF tests are programmed 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “The intervention is carried out in control node of the EAF 408-2023 14-09-2023 Sada Temuco to normalize data intermittance according to SDCF T6 of S/E 2023”. Chivilcán Company Transmission S.A. indicates: “14 the disconnection of the control branch that generates the relief valve is generated by the SDCF423, to ensure the forced operation. This in order to verify the dimensions of the equipment and technical characteristics, in order to allow the change of such equipment.” FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in control The company CGE Transmitación S.A. points out that it replaced the card of the cloth C3 of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. of Mostazal Falla in the control system of the company CGE Transmitación S.A. indicates: “It is replaced actuator card EAF 432-2023 07-10-2023 panel C2 of S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” The Cabras Company CGE Transmitación S.A. indicates: “It has detected discrepancy in the fault phase reported by the SEL 387 and the SEL 351, in its channels associated to the voltage of the transformer of power T1. It will also investigate in December to investigate to investigate to investigate 4-10 to investigate activity to investigate before 3145 the event. S/E Latorre’s adjustments and recorded events will analyze the reason for the non-operation of the protections of 52C3 Riquelme and correct its adjustments if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be carried out on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmitación S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out. Under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining operational the function of residual overcurrent in the SEL-311C protection of the system 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30 forced of 2023, a non-relevant EAF 464-2023 transformer is sent back to CEN, while operating in the SEL-311C system protection N-10-2023 SMN, together with the study 1566 conversions. S/E Los Angeles The replacement will be for protections of the same brand and model, but of the latest generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the T4 transformer booth to regularize the time stamp. The commissioning of the T4 Transformer protection replacement in S/E Los Angeles will be carried out the second week of March 2024.” The company CGE Transmitación S.A. indicates the following: “The revision of the residual overcurrent adjustment of the T4 Transformer protection SEL-387 will be carried out. Under SD N°2023103207 the residual overcurrent function will be deactivated, until its coordination is verified, maintaining operational the residual overcurrent function in the SEL-311C protection of the system 2”. The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant SMNR ma, along with the study for approval of adjustments by the replacement project will be sent to the T4 S.A. crca and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The putting in S/E Los Angeles service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamping of the protections installed in that booth, in particular to the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the Put in service of the protections committed for the month of March 2024 as it does not require authorization via PGP platform, so only waiting for the arrival of the equipment, which is estimated in January 2024, period in which the new satellite clock will be installed. The following information is provided: “The protections via the software of the relé GE-D30 of the T4 on the day 05-01-2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates the following: “The protections of the relé GE-D30 of the T4 will be prevented by means of the T4 relay on the day 05-01-2024”. The following information is provided: “The protections via the software of the relé GE-D30 of the T4 will be checked by means of the ICF N°2024001995. The above, due to the fact that in this relé are associated with the associated states, check-ups and alarms of the HT4 panel equipment are excluded. Time synchronization of the GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the Copiapo first week of February. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the fault detector zone 1, associated with the distance protection of the S/E Relay 311C Caldera, to avoid its opening by faults upstream. In response to the emergency, the immediate replacement of the control and switch of the E1 cloth by S/E Hernán Fuentes is carried out.” CGE Transmission S.A. notes that “Coordinations are initiated to schedule the replacement in the month of March 2024 of the GE-D30 relay of the T4 cloth by constant reboots”. CGE Transmission S.A. notes the following: “Given that the event of 2 January is still being analyzed and, considering this second event, it was chosen to shut down the unit by Disconnectation of course N°2024002522, while the force of the S.A. Arzo 2024, if you have the approval of the National Electrical Coordinator. Normalize hourly synchronization of the GE T60 relays of the HT4 cloth. The company CGE Transmission S.A. points out: “On the day of the failure (28/01/2024) CGE Maintenance personnel Transmission goes to SE Rosario, tests were carried out of the 52C1 and it was concluded that this switch, due to internal malfunction, is blocked after an opening by protections, not obeying subsequent closing orders. 52C1 was extracted from his cell, was checked finding all normal and was re-inserted, thus this switch was failed in the unlock and was again in a position to obey order of EAF 034-2024 52C7 switch 28-01-2024. of S/E Mahns As it was suspected internal malfunction of the 52C1 switch, which did not close before order of closure after an opening occurred by failure, this will be exchanged for the 52CS switch of SE Rosario, which does not have opening by protections. This will take place during the month of March 2024”. The company CGE Transmission S. manufacturer at 31/05/2024”. The company CGE Transmission S.A. notes: “Revision of communications between the Operations Control Center Failure in closing of and Nodo Aconcagua. Performed the following day post failure. EAF 047-2024 switch 52E2 03-02-2024 Correction of time in protection SEL-651R of 52E2 S/E Illapel of S/E Illapel (synchronized, in one hour less). It will be carried out this Wednesday 14th February”. Disconnection The company CGE Transmission S.A. indicates: forced bar 23 “Implementing the control and switch of the cloth E3, EAF 076-2024 16-02-2024 kV S/E Hernán in attention to the emergency associated to the failure report IF20240077 Sources occurred on 16-02-2024” The company CGE Transmission S.A. indicates: “The actuating card is replaced in switch 52C2 Cto Peñuel in SE Placilla. In Annex, you can EAF 133-2024 switch 52C2 03-04-2024 Dess to find a photo record of the card S FallE activity 10-04 a CGE Transmission S.A. indicates: “It replaces actuator card bar N°2 15 kV EAF 182-2024 29-04-2024 of switch 52C5 Cto. Peumo in S/E San Vicente TT, according to S/E San photographic record of Annex III” Vicente de Tagua Tagua