Estudio para análisis de falla EAF 365/2024
“Falla en línea 66 kV Negrete - Nahuelbuta”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 17:33
Consumos desconectados (MW) 14.39
Demanda previa del sistema (MW) 10577.36
Porcentaje de desconexión 0.136 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Negrete - Nahuelbuta / LT297---------T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17. Las Condes, Región Metropolitana de
Santiago
c. Identificación del elemento fallado
Nombre del elemento afectado Tramo de línea Estructura 135 - Tap Renaico /
LT297CI1TR02T0058ST02T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-k
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17. Las Condes, Región Metropolitana de
Santiago
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 66 kV Negrete - Nahuelbuta por apertura automática del
interruptor 52B2 de S/E Negrete, debido a la operación de su protección de distancia, provocada por
la caída de un árbol sobre el tramo 66 kV Estructura 135 - Tap Renaico entre las estructuras Nº137 y
Nº138.
d.2 Fenómeno Físico:
ARB2: Caída de árbol sobre la línea o instalación. (*)
(*) La Fenómeno Físico determinado por el Coordinador Eléctrico Nacional, a partir de la información entregada por
la empresa CGE Transmisión S.A.
La empresa CGE Transmisión S.A. indica como fenómeno físico CLI1: Evento natural catastrófico
(sismo, volcánico, aluvión, maremoto, etc.)., remitiendo antecedentes (probatorios) con el fin de
acreditar el origen de la falla.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas en
instalaciones del mismo propietario con un mismo fenómeno físico, durante los últimos 24 meses
móviles:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 66
CGE Transmisión S.A. indica que “no aplica” ejecutar acciones correctivas
EAF 328_2022 kV Villarrica - 13-08-2022
a corto ni largo plazo.
Pucón
Falla en línea 33
EAF 387_2022 kV Hualte - 20-10-2022 La empresa CGE Transmisión S.A. señala que “No aplica”.
Quirihue
Falla en línea 33
La empresa CGE Transmisión S.A. indica lo siguiente: “Se sincronizará el
EAF 430_2022 kV Hualte - 23-11-2022
horario del reconectador”.
Quirihue
Desconexión de
línea 66 kV CGE Transmisión S.A. señala que “tala de los árboles entre las estructuras
EAF 431_2022 24-11-2022
Curanilahue - Tres 471 y 472 de la línea LT 66KV Curanilahue-Tres Pinos”.
Pinos
Falla en línea 66
La empresa CGE Transmisión S.A. señala que “No se consideran acciones
EAF 432_2022 kV Los Peumos - 24-11-2022
correctivas”.
Curacautín
Falla en línea 66 La empresa CGE Transmisión S.A. indica que no aplican acciones
EAF 435_2022 28-11-2022
kV Victoria - Angol correctivas a corto ni largo plazo.
Falla en línea 33
La empresa CGE Transmisión S.A. indica que no aplican acciones
EAF 436_2022 kV Hualte - 29-11-2022
correctivas a corto ni largo plazo.
Quirihue
Falla en línea 66
La empresa CGE Transmisión S.A. indica que no aplican acciones
EAF 496_2022 kV Tres Pinos - 26-12-2022
correctivas a corto ni largo plazo.
Lebu
Falla en línea 66
EAF 010_2023 kV Curanilahue - 06-01-2023 CGE Transmisión S.A. señala que se realizó la reparación de la línea.
Tres Pinos
Falla en línea 66
EAF 035_2023 kV Los Peumos - 30-01-2023 La empresa CGE Transmisión S.A. señala que “No aplica”.
Curacautín
Falla en la línea 33
La empresa CGE Transmisión S.A. señala que “No se consideran acciones
EAF 153_2023 kV Hualte - 03-04-2023
correctivas”.
Quirihue
Falla en la línea 33
La empresa CGE Transmisión S.A. señala que “No se consideran acciones
EAF 186_2023 kV Hualte - 28-04-2023
correctivas”.
Quirihue
Falla en la línea 66
EAF 247_2023 kV Los Peumos - 08-06-2023 La empresa CGE Transmisión S.A. señala: “No aplica”.
Curacautín
Falla en la línea 66
EAF 248_2023 kV Victoria - 08-06-2023 La empresa CGE Transmisión S.A. señala: “No aplica”.
Collipulli
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66
La empresa CGE Transmisión S.A. señala que “No se consideran acciones
EAF 282_2023 kV Los Peumos - 24-06-2023
correctivas”.
Curacautín
Falla en línea 66 La empresa CGE Transmisión S.A. señala que:
EAF 286_2023 kV Concepción - 28-06-2023 “Se realizó tala de árboles entre las estructuras N°66 y N°67 de la línea
Mahns LT 66 kV Penco-Tomé en predio de Forestal Arauco”.
Falla en la línea 66
La empresa CGE Transmisión S.A. señala que “No se consideran acciones
EAF 306_2023 kV Los Peumos - 20-07-2023
correctivas”.
Curacautín
Desconexión
forzada de la línea
EAF 324_2023 31-07-2023 La empresa CGE Transmisión S.A. señala que “No aplica”.
66 kV Los Maquis -
Hualañé
Falla en línea 66
La empresa CGE Transmisión S.A. señala que “no se consideran acciones
EAF 357_2023 kV Los Peumos - 20-08-2023
correctivas”.
Curacautín
Falla en línea 66
EAF 399_2023 kV Los Peumos - 09-09-2023 La empresa CGE Transmisión S.A. señala que “No aplica”.
Curacautín
La empresa CGE Transmisión S.A. señala lo siguiente:
“Está en desarrollo el proyecto NUP 3415, que remplazará los TTCC y las
Falla en línea 66
protecciones electromecánicas a digitales en el paño B2, para devolver
kV Alonso de
EAF 406_2023 14-09-2023 la transferencia de la línea Chiguayante desde el Paño BR al paño B2,
Ribera -
agregando características de registros de eventos y oscilográfico.
Chiguayante
La fecha esperada de puesta en servicio declarada en el cronograma PGP
es el 30 de noviembre de 2023.”
Falla en línea 66
EAF 446_2023 kV Los Peumos - 19-10-2023 La empresa CGE Transmisión S.A. señala que “No aplica”.
Curacautín
Falla en línea 66
EAF 458_2023 kV Los Peumos - 28-10-2023 No se indican.
Curacautín
Falla en la línea 66
CGE Transmisión S.A. señala: “Se realiza la reparación de la estructura
EAF 459_2023 kV Cauquenes - La 28-10-2023
afectada”.
Vega
La empresa CGE Transmisión S.A. indica lo siguiente:
Falla en la línea “Mejora en ajuste del registro secuencial de eventos (SER) para mitigar
EAF 461_2023 154 kV Charrúa - 28-10-2023 variables por sobreescritura, en ambos sistemas de protecciones
Los Ángeles asociados al paño A9 de S/E Charrúa. Adicionalmente, se realizará el
reemplazo de cable IRIG-B, asociado al sistema de protecciones N°2”.
Falla en la línea 66
EAF 466_2023 kV Cauquenes - La 29-10-2023 CGE Transmisión S.A. señala: “No aplica”.
Vega
Falla en línea 66 La empresa STS S.A. señala que se revisará en el corto plazo estudio de
EAF 502_2023 kV Victoria - 17-11-2023 ajuste de elementos de retención de armónicos asociados a protección
Collipulli 87T del Transformador N°1 de S/E Nahuelbuta.
La empresa CGE Transmisión S.A. indica que “no aplica”.
La empresa Frontel S.A. no indica acciones correctivas.
Falla en la línea 66 La empresa Parque Eólico Lebu-Toro SpA indica lo siguiente:
EAF 541_2023 kV Tres Pinos - 19-12-2023 “Las protecciones de PEL, en caso de tener algún comportamiento
Lebu inadecuado, serán revisadas por la empresa H. Briones, quienes son
expertos en el manejo de estos equipos. De ser necesario, ante un
comportamiento inadecuado, se realizaría una nueva configuración”.
La empresa CGE Transmisión S.A. señala lo siguiente:
Falla en la línea 66
“Se realizan las gestiones con la empresa dueña del predio (Forestal
EAF 551_2023 kV Victoria - 30-12-2023
Arauco), para realizar faenas de tala de árboles en vano E162 y E163 de
Collipulli
la LT66kV Collipulli - Victoria. Según 2024001621”.
Falla en línea 66 CGE Transmisión S.A. indica que realizó la reparación del conductor
EAF 118_2024 kV Guindo - 22-02-2023 cortado entre las estructuras N°132 y N°133 de la línea 66 kV Guindo -
Coronel N°1 Coronel N°1.
Falla en línea 66
EAF 178_2024 kV Los Peumos - 29-04-2024 No se señalan acciones correctivas.
Curacautín
La empresa CGE Transmisión S.A. señala lo siguiente:
Falla en línea 2x66
“Gestiones con propietarios para talar árboles fuera de faja entre las
EAF 181-2024 kV Guindo - 29-04-2024
estructuras E87 y E88 de la línea LT 66KV Guindo - Coronel N1 y N2.
Coronel
Esta actividad será finalizada a fines de agosto de 2024.”
Falla en línea 66
CGE Transmisión S.A. señala que “no aplica.”
EAF 183-2024 kV Los Peumos - 30-04-2024
Frontel S.A. no indica acciones correctivas.
Curacautín
La empresa CGE Transmisión S.A. que “se realizan trabajos de inspección
Falla en línea 66
y reparación en la línea 66 kV Los Peumos - Curacautín, para mayor
EAF 250-2024 kV Los Peumos - 12-06-2024
abundamiento revisar Anexo V.I Informe Técnico de MSI.”
Curacautín”
La empresa Frontel S.A. no indica acciones correctivas a corto plazo.