Study for failure analysis EAF 363/2024 “On-line failure 66 kV Latorre - Tumbes” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 15:09 Disconnected consumptions (MW) 3.7 Prior system demand (MW) 10494.85 Percentage of disconnection 0.035% Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Latorre - Tumbes / LT078CI1TR04----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President Riescok Fault N°5561 Floor 14, The Counts c. Identification of the failed element Drivers of line 66 kV Latorre - Tumbes / LT078CI1TR04-- Legal0058 Owner by fault element CGE Transmission S.A. the attributed to the contact of a strange element with the conductors of the line, which is presumed to have been carried away by the wind during a front of bad weather that affected the area. d.2 Physical phenomenon: CLI2: Object carried by the wind towards the conductors. (*) The Physical Phenomenon determined by the National Electrical Coordinator, from the information provided by the company CGE Transmission S.A. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in line 66 The company CGE Transmission S.A. indicates: “The repair of the EAF 332/2022 kV Army - 16-08-2022 Line Cut on day 21-08-2022”. Colonel N°2 Falla in the circuit EGE S/2022 Line S. notes that: “the correct integrity of the line EAF 497/2022 26-12-2022 is carried out immediately from the line, detecting point of failure and determining the 66 kV The Maquis correct integrity of this”. - Hualañé Fault in line 66 EAF 025/2023 kV Cocharcas - 20-01-2023 CGE Transmission S.A. points out that: “not considered corrective actions”. Hualte Fault in line 110 The company CGE Transmission S.A. points out that: EAF 026/2023 kV La Ruca - 21-01-2023 “Repair of affected structures N°54, N°56, N°57 and Ovalle C1 and C2 replacement of structures E55”. Fall in line 66 CGE Transmission S.A. indicates that the repair of the driver EAF 089/2023 kV Guindo - 22-02-2023 is carried out between structures N°132 and N°133 of line 66 kV Guindo - Colonel N°1 Colonel N°1. Falla in line CGE Transmission long-term S.A.It indicates that “no” structures of EAF Falla KAF/2023 KAF/20A. To 66 CGE Transmission S.A. indicates that we will schedule by June 2023 the EAF 189/2023 kV Army - 28-04-2023 reconfiguration of the sequential record of events in the protections of the Guido N°2 cloth B4 of S/E Army, in order to avoid its overwriting. It fails in the line EAF 197/2023 66 kV San 30-04-2023 The company CGE Transmission S.A. points out that: “It does not apply”. Fernando - Teno disconnection The company CGE Transmission S.A. notes that: forced of the “It will be implemented in wired and parametrization of the relay ReyRoller EAF 210/2023 14-05-2023 bar N°2 23 kV 7SR224 (Siemens) in the field of communications and adjustments IRG B in S/E Angol control unit, will be programmed for the 30 June 2023”. Fall of EAFGER 66 Fault in line 66 The company CGE Transmission S.A. indicates that “it does not apply” actions EAF 221/2023 kV 23-05-2023 corrective ones short or long term. Victoria - Fall of SAF SAF Helmet The company CGE Transmission S.A. indicates that “it does not apply” to execute shares EAF 339/2023 10-08-2023 66 kV The short-term and long-term corrective peumos. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES - Curacautin Falla on the line EAF 364/2023 66 kV Nancagua - 22-08-2023 GE Transmission S.A. notes: “The damaged insulator is replaced”. Paniahue Failure on the line 66 kV San Vicente The company CGE Transmission S.A. points out the following: EAF 368/2023 22-08-2023 Tagua Tagua Line - “Cutó Falle de Conductor cut”. The Cabras Failure on the line EAF 436/2023 66 kV Teno - 11-10-2023 The company CGE Transmission S.A. notes that “it does not apply”. Curicó Fall on the line EAF 187/2024 66 kV The Peumos 04-05-2024 The company CGE Transmission S.A. the branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the field and not finding more new ones in the installation. Then it fails in line 66 of an attempt of unsuccessful energyization, a second route is carried out EAF 238/2024 kV Victoria - 05-06-2024 of the section affected, finding a lateral driver cut between Traiguén structures 94 and 95 and, in addition, the crossing damaged in the structure 95, proceeding to carry out works of repair of line in a field of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguen recovering the S/E Traiguén.” The company CGE Transmission S.A. indicates: “It has been carried out forced disconnection of the line 66 of the line Sunday 23 June 2024 to carry out the repair of the EAF 274/2024 kV Villarrica - 18-06-2024 protection of the driver phase A and C of the vain 495 - 496 and Pucón at other points of the line according to SD 2024061368”. CGE Transmission S.A. notes: “The 18/06/20 Fall to 1640 k25 24 - Bollenar, in the sector where the cortex of eucalyptus fell (troll), for Melipilla - Bollenar verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmitación S.A. points out “Not applicable”. or The company STS S.A. points out the following: “There is no” or The company Hidroangol S.A. does not indicate corrective actions to short-circuit failure in the term. EAF 330/2024 66 kV Angol - 31-07-2024 or The company Winds of Renaico SpA indicates the following: “No Victoria recorded inappropriate behavior of the protection systems”. or The company Front S.A. indicates “No There is”. Line 66 EAF 331/2024 kV Villarrica - 31-07-2024 The company involved does not indicate corrective actions of short-term. Pucón The company CGE Transitánústrica S.A. indicates: “No. In the circuit N°2 of the line EAF 358/2024 01-08-2024 The company CGE Transmitación S.A. points out that “it does not apply”. 2x66 kV Loncoche - Villarrica Falla online 66 The company CGE Transmitación S.A. points out: “Retiro de cortex de Eucalipto EAF 362/2024 kV Cocharcas - 01-08-2024 in vain 82-83.” Hualte Amount of faults (regardless of Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon SO50IR: Residual instantaneous overcurrent.