Study for failure analysis EAF 362/2024 “On-line failure 66 kV Cocharcas - Hualte” Date of issue: 23-08-2023 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 15:07 Disconnected consumptions (MW) 4.03 Prior system demand (MW) 11387.6 Percentage of disconnection 0.030 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Cocharcas - Hualte / LT165CI1TR01----T0058 Type of installation Transmission line Nominal voltage 66 kV Segmento Zonal Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. Presidente Riesco 5561, floor 17, Las Condes c. Identification of the missing element Name Line 66 kV Cocharcas - LT165 HualCI1TR01------T0058 Owner fault element CGE Transmission S. and C, originated by the contact of a tree bark (eucalyptus) carried by the wind towards the conductors, between the structures N°82 and N°83 of the line, in the middle of a storm of wind and rain in the area. The eucalyptus bark was made contact between the drivers of phases B and C, causing the permanent fault in the line. d.2 Physical phenomenon: CLI2: Object carried by the seeing towards the drivers. The company forwarded the evidences associated with the indicated physical phenomenon and which are required by the Exenta Resolution N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Confirmation: Physical Phenomenon reiteration in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months. (EAF 025-2023). Physical Phenomenon reiteration in facilities of the same owner: 27 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_FALLA DATE 66-FALL °2 of the cut line on day 21-08-2022”. It fails in the circuit N°2 of EAF 382-2022 the line 2x66 kV 17-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. Loncoche - Villarrica Forced disconnection of the company CGE Transmission S.A. points out that: “the EAF 497-2022 is carried out the line 66 kV The Maquis 26-12-2022 immediate inspection of the line, detecting failure point and - Hualañé determining the correct integrity of this”. It fails in line 66 kV CGE Transmission S.A. notes that: “we do not consider actions EAF 025-2023 20-01-2023 Cocharcas - Hualte corrective”. The company CGE Transmission S.A. indicates that: “We carry out fault in line 110 kV The EAF delivery line S26-2023 21-01-2323 repair of affected structures N°54, N°56, N°57 and replacement Ruca - Ovalle C1 and C2 of structures E55”. CGE Transmission S.A. Transmission S.A. notes that: “Fault felling was carried out on line 66 kV EAF 184-2023 28-04-2023 trees between structures N°68 and N°70 of line LT 66 kV Concepción - Mahns Penco-Taken on site of Forest Arauco”. CGE Transmission S.A. indicates that it will schedule by June 2023 the Fall on line 66 kV reconfiguration of the sequential record of events in the EAF 189-2023 28-04-2023 Army - Guido N°2 protections of cloth B4 of S/E Army, for the purpose of avoiding its overwriting. Failure on line 66 kV EAF 197-2023 30-04-2023 The company CGE Transmission S.A. states that: “Does not apply”. San Fernando - Teno The company CGE Transmission S.A. states that: “It will carry out a forced disconnection of in wired and parametrization of relé ReyRoller 7SR224 EAF 210-2023 bar N°2 N° 23 kV of 14-05-2023 (Siemens) in the area of communications, IND/NE/NE/NES will implement a unit of S. EAF 228-2023 White Arenas - 25-05-2023 Satellite Watch in SE White Arenas”. Squad fails on the line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 313-2023 25-07-2023 Peumos - Curaumos Short- or long-term corrective actions. Failure on the line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 339-2023 10-08-2023 Peumos - Curaumos Short- or long-term corrective actions. FALLA_ID NAME_FALLA DATE_FALL ACTIONS_FALL ACTIONS_CORRECTIVES Fall on the line 66 kV GE Transmission S.A. notes: “Replacement of the insulator EAF 364-2023 22-08-2023 Nancagua - Damage Paniahue”. Fall on the line 66 kV The company CGE Transmission S.A. notes the following: EAF 368 368-2023 San Vicente de Tagua 22-08-2023 “Ret we cut to you. The company CGE Transmitación S.A. indicates: “Contractors of CGE Transmission have traveled the failed stretch, detecting branches of trees close to drivers between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. After an attempt to energize Fault in line 66 kV EAF 238-2024 05-06-2024 not successful, a second route of the affected section is carried out, Victoria - Traiguén finding a lateral driver cut between structures 94 and 95 and, in addition, the damaged cross in the structure 95, proceeding to carry out works of repair of line in a sector of difficult access to finally energize successfully the section 66 kV Tap Off Victoria-Traiguén taking back the S/E Traiguén. The company CGE Transmitación S.A. indicates: “It has carried out the disconnection of Fault in line 66 kV of the line Sunday 23 June 2024 to carry out the repair of the EAF 274-2024 and 18-0624 On 18/06/2024 at 16:40 hours the foreign element is removed from the driver. After the temporary inspection was carried out of the LT 110kV Tap Alto Falla in line 110 kV Tap Melipilla - Bollenar, in the sector where the cortex of eucalyptus fell EAF 279-2024 Off Alto Melipilla - 18-06-2024 (troll), to verify the condition of the driver and that there are no other Bollenar elements. It is verified that there was no damage to the conductors, product of the short circuit arc and no other strange elements are observed in the drivers.” Fault in line 66 kV EAF 330-2024 31-07-2024 The company CGE Transmission S.A. indicates “Do not apply”. Angol - Victoria itself transmitted in line 66 kV EAF 331-224 31-07-2024 CGE Transmission S.A. notes that: “do not apply”. Villarrica - Pucón Falla in line 66 kV EAF 357-2024 01-08-2024 The company CGE transmitted in line S.A indicates: Falla Victoria - No. oviles (EAF 025/2023 and EAF 475/2023). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the line 66 kV Cocharcas - Hualte. Its characteristics are as follows: • Length: 33.45 km • Driver: AAAC Alliance • Entry into operation: 1994 The company CGE Transmitación S.A. did not submit the information of the installation where the failure indicated by Resolution Exenta N°30.891-2019 of the Superintendency of Electricity and Fuels (SEC), namely: effective year of commissioning, maintenance plan, possible delays in the agreed investments and maintenances of the last 24 months.