Study for fault analysis EAF 361/2024 “On-line failure 66 kV Pitrufquén - Lastaria N°1” Date of issue: 23-08-2024 1. Detailed description of disturbance 1. Date and Time of failure Date 01/08/2024 Time 14:50 Disconnected consumption (MW) 1.18 Prior system demand (MW) 10359.00 Percentage of disconnection 0.011 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Pitrufquén - Lastaria N°1 / LT028CI1TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, The Counts. 3. Identification of the item affected Line 66 kV Pitrufquén - Lastar Iván.1 / SLT028CI1TR02----T0058 Owner What, corresponding to the line 66 kV Pitrufquén - Lastarria N°1, by means of the operation of its protections of distance. The company CGE Transmission S.A. declares that the cause of the failure was the fall of hooks of trees, which pose between the structures N°116 and N°118 of the mentioned line, causing cutting of conductors, broken crosses and damage to the insulation and posts, during strong temporary wind and rain in the area. d.2 Physical Phenomenon: CLI1: Catastrophic natural event (seism, volcanic, alluvial, maremoto, etc.).The company CGE Transmission S.A. forwards background to accredit the origin of the fault. d.3 Confirmation: Repetition Phenomenon Physical in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months. The company CGE Transmission S.A. indicates that “does not apply”. Charrua - Lucero Online failure 66 kV EAF 278_2023 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. San Fernando - Placilla Online failure 66 kV EAF 362_2023 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. The Maquis - Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day F4c relays associated with the C1 and C2 cloths are questioned. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. We perform an inspection of the entire section of the LT 66 kV Pan of the Sugar-Marquesa breaker, without evidence of the failure. EAF 394-2023 switches 52B5 and 06-09-2023 light cause and local tests to switch 52B5 of S/E of the S/E Pan of sugar will be performed during the week of S/E. 23)”. The company CGE Transmission S.A. indicates: Online failure 66 kV - “The entrenchment with external pole straps near EAF 247-2024 Alonso de Ribera - 08-06-2024 the structure E46 of the line LT Alonso de Ribera-Chiguayante”. Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the Falla in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2025. N°1 • The replacement of driver between the structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1 will be carried out in December 2024”. 4 01-08-2024 The company CGE Transmission S.A. indicates that “it does not apply”. Three Pines - Lebu FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Failure in the line 66 kV The company CGE Transmission S.A. indicates: “The removal of the EAF 338-2024 Curanilahue - Three 01-08-2024 trees that were located on the line and, moreover, were replaced Pines the drivers of the central and lateral phase that were damaged.” CGE Transmission S.A. indicates that it has carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, moreover, the section of EAF 343-2024 01-08-2024 Villarrica - Pocon driver that has resulted with damages between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucon. The company CGE Transmission S.A. indicates that “The damaged trees were removed in line 66 kV resulted EAF 345-2024 01-08-2024 N-08-2024, the elements, which have also been repaired and N° of the lines and N° 39 of Villarrica. The elements that were damaged were replaced EAF 347-2024 Horcones - 01-08-2024 product of the storm. Curanilahue Norte Lifting and subsequent verification of control wires by verification of potentials associated with the cloth B8 of S/E Curanilahue Norte, works associated with the SD 2024078680 carried out on August 8, 2024." The company CGE Transmission S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of the tambourines. The conditions of the wind dragged small segments of mesh towards the bushings of the switch of the condenser bank. Immediately after the cause of failure was detected, the opening of the SSCC that feeds the bank of condensers in EAF 348-2024 of the switch 52CT1 01-08-2024 bar. of S/E San Pedro It was programmed for August 13 and 14 the cause of failure, the untimely opening of the affected area was requested, in order to be able to re-energize the condensers banks of condensers and later. l 06/08/2024 at 17:13 hours the tests of opening and closing of the 52CT1 of S/E San Pedro are completed satisfactorily being available for operation." The company CGE Transmission S.A. indicates that "The faults in line 2x66 kV lines affected by the event were cleared, the structures were replaced EAF 349-2024 01-08-2024 Army - Guindo downed and the damaged driver was repaired, both by the temporary and by the subsequent theft." 154 kV EAF 350-2024 01-08-2024 The company CGE Transmission S.A. indicates that "it does not apply". Charrua - Los Angeles Falla in line 66 kV The company CGE Transmission S.A. indicates that "Both EAF 351-2024 Carampangue - 01-08-2024 Carampangue removal of Falla in line have fallen structures, as the driver cut off product of the Curanilahue North intense wind that struck to the center - south of the country". The company CGE Transmission S.A. indicates that it is realized to be removed from Falla 154 kV tree in vain. d.4 Electrical phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds the conductors of line 66 kV Pitrufquén - Lastarria N°1, which, according to the data entered by the owner company on the Coordinator's Infotechnical platform, has drivers mostly of type CU of 1/0 AWG with a total length of approximately 45.2 km. In this regard, the company CGE Transmitación S.A. did not submit the corresponding background to the maintenances carried out during the last 24 months to the line 66 kV Pitrufquén - Lastarria N°1. f. Urban or rural location according to DS 327/1997 It was not informed by the companies Frontel S.A. and Codiner S.A. g. Proposition of the owner regarding the origin of the failure Fuerza Mayor or Case Fortuito. The CGE Transmitación S.A. refers to evidence in support of the proposal for the failure. • Report of interruption of supply. h. Commune where the fault is presented 09109: Loncoche. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-08-2024) CGE Transmission S.A. 02-08-2024 16-08-2024 Electric Power Distribution Company Codiner S.A. (Codiner S.A.) 20-08-2024 20-08-2024 Transelec S.A. 03-08-2024 Operating Time Norm. LT 2x66 kV Pitrufquén - Lastaria ST Zonal Gorbea - Pitrufquén 66 kV C1 14:50 01:38 * LT 2x66 kV Pitrufquén - Long-term. fquén, Villarrica S/E Gorbea Quitratue / C2 NI 1.00 0.010 NI 14:50 16:34 * 16:38 * Total: 1.18 MW 0.011% >2432 - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A. and Codiner S.A. - NI: It was not informed by the company Frontel S.A. - (*) Timetable corresponding to the day 02-08-2024. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Customer Impairment (h) Dec. (h) (MWh) S/E Gorbea Fourth Fajment / C1 Codener Regulated 0.18 25.73 25.77 4.6 S/E Reconversion Quitratue / C2 Frontel Reconversion 1.00 25.73 25.80 25.8 Customers Regulated : 30.4 MWh Free Customers : MWh Total : 30.4 MWh - The actual amounts and times indicated correspond to the information of the companies CGE Transmission S. (MW) recovery (h) (MW/h) First 80 % 0.94 25.80 0.04 Last 20 % 0.24 25.80 0.01 100 % Total 1.18 25.80 0.05 4. Description of configurations at pre-failure and post-failure times Pre-failure system demand: 10359.00 MW Frequency regulation Distributed frequency control in the National Electrical System, pre-failure, using the Angosture (U2 and U3), Colbun (U1 and U2), El Toro (U1, U2, U3 and U4), Nueva Renca (TG) and Ralco (U1). Status and pre-failure configuration Transmission facilities were in normal service at the pre-forced disconnection times, with the following particularities: • The N°2 circuit of the line 2x66 kV Pitrufquén - Lastarquen was disconnected from 11:28 hours, due to failure. • The S/E De-connector was closed by S/E Gorbea's 20th. This event affected consumption of S/E Gorbea (Frontel and Codiner), installation was transferred to LT 66 kV Lastarria-Pitrufquén C2 from 16:36 hrs of the day approximately 02 August (LT 66kV Lastarria - Pitrufquen C2 was found with failure). In search of the cause of the fault, CGET contractor personnel proceeded to travel the line around the mileage indicated by protections, detecting cut-off drivers, break-off of cross-breeds, damage in isolation and in post n°117. The above produced between structures 116 and 118 in the middle of wind with gusts above 80 kms/hr that were carried out in the area. The repair work lasted until the morning of the 04 August due to the complicated accesses at the point of failure and the bad weather conditions. Once repaired the installation, it was carried out the maneuvers of the section 66 kPitrúnuria . , depending on the background presented at the date of issue of this Study for Failure Analysis, the following additional information will be requested: Empresa Eéctrica de la Frontera S.A.: • 48-hour and 5-day failure reports associated with the S/E Gorbea, with the level of detail required by the Resolution Exenta of the SEC N°30891-2019. In particular: • Detailed details of the consumption affected by each Frontel S.A. feeder that had lost supply as a result of the event, along with the maneuvers carried out both for the recovery of consumptions and for the normalization of the installations.