Estudio para análisis de falla EAF 361/2024
“Falla en línea 66 kV Pitrufquén - Lastarria N°1”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
1. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 14:50
Consumos desconectados (MW) 1.18
Demanda previa del sistema (MW) 10359.00
Porcentaje de desconexión 0.011 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
2. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Pitrufquén - Lastarria N°1 / LT028CI1TR02----T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 14, Las Condes.
3. Identificación del elemento fallado
Nombre del elemento afectado Línea 66 kV Pitrufquén - Lastarria N°1 / LT028CI1TR02----T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 14, Las Condes.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52B2 de S/E Lastarria y 52B4 de S/E Pitrufquén,
correspondientes a la línea 66 kV Pitrufquén - Lastarria N°1, por medio de la operación de sus
protecciones de distancia.
La empresa CGE Transmisión S.A. declara que la causa de la falla fue la caída de ganchos de árboles,
los cuales se posan entre las estructuras N°116 y N°118 de la mencionada línea, provocando corte de
conductores, crucetas quebradas y daños en la aislación y postes, durante fuerte temporal de viento y
lluvia en la zona.
d.2 Fenómeno Físico:
CLI1: Evento natural catastrófico (sismo, volcánico, aluvión, maremoto, etc.).
La empresa CGE Transmisión S.A. remite antecedentes para acreditar el origen de la falla.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 19 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66 kV
EAF 277_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Lucero
Falla en línea 66 kV
EAF 278_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
San Fernando - Placilla
Falla en línea 66 kV
EAF 362_2023 22-08-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Los Maquis - Hualañé
La empresa CGE Transmisión S.A. indica: “Se analizan eventos de
relé SEL 387 S1 y SEL 351 S2. Al día siguiente se interrogan relés
F4c asociados a los paños C1 y C2. Se observa que hay eventos en
los horarios de falla. Se analizan eventos de relé SEL- 311C. Se
Apertura realiza una inspección del tramo completo de la LT 66 kV Pan de
intempestiva de los Azúcar- Marquesa, sin evidencias de la falla. Se realiza inspección
EAF 394-2023 interruptores 52B5 y 06-09-2023 visual y pruebas locales al interruptor 52B5 de S/E Pan de Azúcar el
52CT8 de S/E Pan de día de la falla, sin encontrar causa evidente (durante la semana del
Azúcar 25 al 29 del presente se realizarán pruebas exhaustivas al
interruptor, para luego durante la semana del 2 al 6 de octubre
presentar un informe del interruptor 52B5). Reemplazo de
interruptor 52B5 de SE Pande Azúcar (fecha estimada diciembre de
2023)”.
La empresa CGE Transmisión S.A. indica:
Falla en línea 66 kV - “Se realiza el afianzamiento con tirantes del poste externo cerca de
EAF 247-2024 Alonso de Ribera - 08-06-2024 la estructura E46 de la línea LT Alonso de Ribera-Chiguayante.”
Chiguayante - “Se realiza la conexión IRIG B a los relés 311C y 311L del paño B2
de S/E Alonso de Ribera con el reloj satelital.”
La empresa CGE Transmisión S.A. indica:
"• Se realizará una revisión y pruebas en el sistema de control del
Falla en línea 66 kV interruptor asociado al paño 52CT1. Actividad comprometida a
EAF 329-2024 Talcahuano - Latorre 31-07-2024 septiembre de 2024.
N°1 • Se realizará retemplado de conductor entre las estructuras E-05 a
E-06 de la línea LT 66 kV Talcahuano - Latorre N°1. Actividad
comprometida a diciembre 2024."
Falla en línea 66 kV
EAF 333-2024 Los Peumos - 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Curacautín
Falla en línea 66 kV
EAF 334-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Parral - Cauquenes
Falla en línea 2x66 kV
EAF 335-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Lastarria - Loncoche
Falla en la línea 66 kV
EAF 337-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Tres Pinos - Lebu
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66 kV La empresa CGE Transmisión S.A. indica: “Se realizó el retiro de los
EAF 338-2024 Curanilahue - Tres 01-08-2024 árboles que se encontraban sobre la línea y, además, se repusieron
Pinos los conductores de la fase central y lateral que resultaron dañados.”.
CGE Transmisión S.A. indica que realizó la instalación de un nuevo
Falla en línea 66 kV line post en la estructura N°61 y, además, se reparó el tramo de
EAF 343-2024 01-08-2024
Villarrica - Pucón conductor que resultó con daños entre las estructuras N°38 y N°39
de la línea 66 kV Villarrica - Pucón.
La empresa CGE Transmisión S.A. indica que “Se quitaron los árboles
Falla en línea 66 kV
EAF 345-2024 01-08-2024 que cayeron a las líneas y, además, se repararon los elementos que
Guindo - Coronel N°2
resultaron dañados producto de los eventos.”.
La empresa CGE Transmisión S.A. indica:
"Se modificará las variables de registro SER para que no se
produzcan sobre escritura.
Se realizó el retiro de los árboles que se encontraban sobre la línea
Falla en línea 66 kV
y, además, se repusieron los elementos que resultaron dañados
EAF 347-2024 Horcones - 01-08-2024
producto del temporal.
Curanilahue Norte
Levantamiento y posterior verificación de alambrado de control por
verificación de potenciales asociados al paño B8 de S/E Curanilahue
Norte, trabajos asociados a la SD 2024078680 realizada el día 08 de
agosto de 2024."
La empresa CGE Transmisión S.A. indica:
"Con fecha 6 de agosto se encontró causa de falla, que consistió en
el desprendimiento de parte de malla metálica perimetral que se
encuentra por encima del nivel de las panderetas. Las condiciones
del viento arrastraron pequeños segmentos de malla hacia los
bushing del interruptor del banco de condensadores.
Inmediatamente después de detectada la causa de falla, se solicitó
Apertura intempestiva la apertura del SSCC que alimenta el banco de condensadores en
EAF 348-2024 del interruptor 52CT1 01-08-2024 barra.
de S/E San Pedro Se programó para los días 13 y 14 de agosto la revisión, limpieza y
despeje del área afectada, para poder re-energizar los bancos de
condensadores.
El 01/08/2024 a las 20:26 horas el CT informa problemas en
mecanismo de apertura y cierre del 52CT1 de S/E San Pedro.
Posteriormente el 06/08/2024 a las 17:13 horas se concluyen las
pruebas de apertura y cierre del 52CT1 de S/E San Pedro de manera
satisfactoria quedando disponible para operación."
La empresa CGE Transmisión S.A. indica que "Se despejaron las
Falla en línea 2x66 kV líneas afectadas por el evento, se repusieron las estructuras
EAF 349-2024 01-08-2024
Ejército - Guindo derribadas y se reparó el conductor dañado, tanto por el temporal
como por el posterior robo."
Falla en línea 154 kV
EAF 350-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Los Ángeles
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica que “Se repusieron tanto
EAF 351-2024 Carampangue - 01-08-2024 las estructuras derribadas, como el conductor cortado producto del
Curanilahue Norte intenso viento que azotó a la zona centro - sur del país.”.
La empresa CGE Transmisión S.A. indica que “Se realiza retiro de
Falla en línea 154 kV árbol en vano 42-43 y de otro arboles con peligro de caida que
EAF 355-2024 01-08-2024
Charrúa - Los Ángeles estaban fuera de franja de seguridad que tenian proyecccion hacia la
linea.”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde los conductores de la línea 66 kV Pitrufquén -
Lastarria N°1, la cual, de acuerdo con los datos ingresados por la empresa propietaria en la plataforma
Infotécnica del Coordinador, cuenta con conductores mayormente del tipo CU de 1/0 AWG con una
longitud total de aproximadamente 45.2 km.
Al respecto, la empresa CGE Transmisión S.A. no remitió los antecedentes correspondientes a los
mantenimientos realizados durante los últimos 24 meses a la línea 66 kV Pitrufquén - Lastarria N°1.
f. Ubicación urbana o rural según DS 327/1997
No fue informado por las empresas Frontel S.A. y Codiner S.A.
g. Proposición del propietario respecto del origen de la falla
Fuerza Mayor o Caso Fortuito.
La empresa CGE Transmisión S.A. remite antecedentes probatorios en respaldo a la proposición del
origen de la falla determinado por el Coordinador.
• Informe técnico de los hechos que provocan la falla.
• Informe público y conocido que acredita el evento aducido.
• Informe de interrupción de suministro.
h. Comuna donde se presenta la falla
09109: Loncoche.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(03-08-2024) (08-08-2024)
CGE Transmisión S.A. 02-08-2024 16-08-2024
Compañía Distribuidora de Energía Eléctrica Codiner S.A. (Codiner S.A.) 20-08-2024 20-08-2024
Transelec S.A. 03-08-2024 21-08-2024
Empresa Eléctrica de la Frontera S.A. (Frontel S.A.) No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
LT 2x66 kV Pitrufquén - Lastarria ST Zonal Gorbea - Pitrufquén 66 kV C1 14:50 01:38 *
LT 2x66 kV Pitrufquén - Lastarria ST Zonal Lastarria - Gorbea 66 kV C1 14:50 01:42 *
- Los horarios señalados corresponden a lo informado por la empresa CGE Transmisión S.A.
- (*) Horario correspondiente al día 04-08-2024.
c. Consumos
Sub-Estación Alimentador/ Comuna Pérdida de % Clientes H. H. H.
Paño Consumo consumo Afectados Desc. Dispon. Norm.
(MW) pre-falla
Cuarta Faja / Gorbea, Loncoche,
S/E Gorbea 0.18 0.002 2432 14:50 16:34 * 16:36 *
C1 Pitrufquén, Villarrica
S/E Gorbea Quitratue / C2 NI 1.00 0.010 NI 14:50 16:34 * 16:38 *
Total: 1.18 MW 0.011% >2432
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y Codiner S.A.
- NI: No fue informado por parte de la empresa Frontel S.A.
- (*) Horario correspondiente al día 02-08-2024.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador/ Empresa Tipo de Pérdida de Tiempo Tiempo ENS
Paño Cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Gorbea Cuarta Faja / C1 Codiner Regulado 0.18 25.73 25.77 4.6
S/E Gorbea Quitratue / C2 Frontel Regulado 1.00 25.73 25.80 25.8
Clientes Regulados : 30.4 MWh
Clientes Libres : MWh
Total : 30.4 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE Transmisión S.A. y Codiner S.A.
- Curva de recuperación esperada v/s recuperación real.
17:00
16:45
16:38
16:36
16:30 16:34 16:34
16:15
16:00
15% 100%
Recuperación esperada Recuperación real
No se aprecian diferencias significativas entre los horarios de recuperación esperada y
recuperación real para los consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 0.94 25.80 0.04
Último 20 % 0.24 25.80 0.01
100 % Total 1.18 25.80 0.05
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10359.00 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las
centrales Angostura (U2 y U3), Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Nueva Renca (TG) y Ralco
(U1).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con las siguientes particularidades:
• El circuito N°2 de la línea 2x66 kV Pitrufquén - Lastarria se encontraba desconectado desde las
11:28 horas, por falla.
• El desconectador 89B1-1 de S/E Gorbea se encontraba cerrado y el desconectador 89B2-1 de S/E
Gorbea se encontraba abierto, por lo que los consumos de S/E Gorbea se encontraban conectados
desde el circuito N°1 de la línea 2x66 kV Pitrufquén - Lastarria.
Otros antecedentes relevantes
Según lo informado por la empresa CGE Transmisión S.A.:
“El día 01 de agosto de 2024 a las 14:50 hrs se produce la desconexión forzada de tramo 66 kV
Lastarria-Pitrufquen C1 por operación de protecciones.
Evento afectó a consumos de S/E Gorbea (Frontel y Codiner), instalación fue transferida hacia LT
66 kV Lastarria-Pitrufquén C2 a contar de las 16:36 hrs del día 02 agosto aproximadamente (LT
66kV Lastarria - Pitrufquen C2 se encontraba con falla).
En búsqueda de la causal de la falla, personal contratista de CGET procedió al recorrido de la línea
en torno al kilometraje indicado por protecciones, detectándose conductores cortados, quiebre de
crucetas, daño en aislación y en poste n°117. Lo anterior producido entre las estructuras 116 y 118
en medio de temporal de viento con rachas superiores a 80 kms/hr que se desarrollaban en la zona.
Las faenas de reparación se prolongaron hasta la madrugada del día 04 de agosto debido a lo
complicado de los accesos en el punto de falla y las malas condiciones climáticas.
Una vez reparada la instalación, se procedió a realizar maniobras de normalización de tramo 66 kV
Lastarria-Pitrufquén C1. Esta maniobra fue realizada con éxito a las 01:38 hrs del día 04 de agosto
de 2024. Topología LT 66 kV Lastarria-Pitrufquen C1 normalizada a las 1:42 hrs.”
Por otra parte, en función de los antecedentes presentados a la fecha de emisión del presente Estudio
para Análisis de Falla, se solicitará la siguiente información adicional:
Empresa Eléctrica de la Frontera S.A.:
• Informes de Falla de 48 horas y 5 días asociado a la S/E Gorbea, con el nivel de detalle que exige
la Resolución Exenta de la SEC N°30891-2019. En particular:
o Detalle pormenorizado de los consumos afectados por cada alimentador de Frontel S.A. que
tuvo pérdida de suministro a raíz del evento, junto con las maniobras realizadas tanto para la
recuperación de los consumos como para la normalización de las instalaciones.