Study for failure analysis EAF 360/2024 “Forced disconnection of line 66 kV San Javier - Constitution” Date of issue: 23-08-2024 1. General description of interruption a. Date and Time of failure Date 01/08/2024 Time 14:44 Unconnected consumptions (MW) 11.22 Prior demand of system (MW) 11398 Percentage of disconnection 0.097% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV San Javier - Nirivilo / LT188CI1TR02----T002 Type of installation Transmission line Nominal voltage 66 kV Segment Zonal transmission Owner failed installation Transelec S.A. RUT 76.555.400-4 Legal representative Arturo Le Blanc Address Orinoco 90, floor 14, Las Condes, Santiago. c. Identification of the missing element Name of the affected element Line 66 kV San Javier - Nirivilo / LT188CI1TR02--T002 Owner missing element Transelec S.A. RUT 76.555.400 Representative of Spain-4 San Javier, coinciding with the automatic opening of the switch 52E3 of S/E Constitution before failure in the feeder Santa Maria. It is presumed that the cause of the failure could correspond to an uncoordinated operation of protections, however, the totality of the information is not available to affirm the above. d.2 Physical Phenomenon: OTR2: Undetermined origin. d.3 Reiteration: Physical Phenomenon reiteration in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 months mobile (EAF 401/2022 and EAF 402/2022). Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile, corresponding to the Study for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAs In line 110 EAF 366_2022 kV Maitencillo - The 30-09-2022 The company Transelec S.A. “In the particular case of the fault in question, no EAF 402_2022 of line 66 kV San 31-10-2022 there was a misbehaviour of the installations. In Javier - Constitución consecución, there are no corrective actions to report.” Transelec S.A. company notes: “There is no misbehaviour of the forced disconnection of the installations given the provisional condition. Once the transformer EAF 263_2023 16-06-2023 finished the work on the reconnector equipment of the cloth E1 of S/E 110/23 kV of S/E El Salado is carried out the change of adjustments of systems 1 and 2 ABB Salado RET670 to its original values immediately.” The company Transelec S.A. points out the following: 1. “There is a pedestre inspection and with the support of drone in some sectors, this is carried out on the night and at dawn of the following day, which, is detailed below: a. With the distance of failure, it is estimated. e the structure E87 to E107 with internal staff. Not finding determining findings. b. In the same sector is found the tap-off Romeral, therefore, it is coordinated to review the substation in search of some trace of electric arc. No finding of determining findings. c. Subsequently, the structures are crossed; E144, E154 to E158 Due to an alleged failure due to contamination due to high humidity, however, this is ruled out with the inspection on the ground without finding symptoms of partial discharges or noise Failure in line 110 due to contamination. EAF 347_2023 kV Maitencillo - 14-08-2023 d. This inspection lasted from 20:00 hours to 05:00 hours Companies on Tuesday, August 15. A pedestre inspection is carried out in the next two days, which is detailed below: a. On Tuesday, August 15th and with daylight, the section between E87 and E107 is returned and the search is extended between the E108 and E164 on the basis of structure with internal staff. No finding decisive findings. b. es. c. On Wednesday, August 16, the stretch between E52A and E86 is covered by structure, extending the search range. Not finding decisive findings. 3. Finally, between Friday 18 and Saturday 19, an inspection is carried out on the stretch of structures from the E85 to E120 according to a new estimate of the fault location. Not finding determining findings.” Transelec S.A. states: “It does not apply, since the failure was in Untempsuous Opening third party facilities and Transelec protections operated EAF 434_2023 from the 52HT1 switch 09-10-2023 correctly. Transelec carries out inspection of the S/E Transformer 1 El Salado 110/24 kV from S/E El Salado, as well as the 23 kV bar without finding signs of failure in the S/E El Salado installations.” Transelec S.A. states: “In the particular case of the failure in question, there was no erroneous behavior of the facilities. Consequently, there are no corrective actions to report. Regarding the work to try to find the cause of the failure based on k. The failure point, EAF 485_2023 07-11-2023 Maule - Parral replicating the systemic conditions and performing fault calculations with Digsilent, which allowed to narrow the search perimeter between the S/E Linares and the S/E Parral. On the ground were carried out tasks of visual inspection pedestre, aerial inspection with Drones and climbing of structures, however, it was not possible to find evidence of the cause of the failure.” The company Maderas Arauco S.A. indicates: “They are not necessary since the untimely opening concludes a correct operation of the protections”. EAF 249_2024 of the 52B1 switch 12-06-2024 The rest of the companies do not indicate corrective actions of short of S/E Constitution term. Number of faults (without importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 months mobile EAF, corresponding to the Studies for Analysis of Fault EAF 401/2022, EAF 402/2022, EAF 482/2022, EAF 076/2023, EAF dAD, EAF 259/2023, EAF 259/20, EAF 259/20D, EAF 259/20D, EAF 259/20D, EAF, EAF 259/20D, EAF, EAF, EAF, EAF, EAF, EAF, EAFD, EAFD, EAF, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAFD, EAF In a forced way corresponds to the line 66 kV San Javier - Constitution, specifically the stretch of line 66 kV San Javier - Nirivilo, which, according to what Transelec S.A., has the following characteristics: Transelec S.A. has submitted the background regarding the maintenances carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates urban and rural location for its affected feeders in SS/EE Nirivilo and Constitution. g. Proposal of the owner regarding the origin of the fault Transelec S.A. points out: “Origin not determined”. h. Commune where the fault is presented 07406: San Javier* (*) Corresponds to the commune where S/E San Javier is located, according to what is stated by its owner in the application Infotechnical of the Coordinator. i. Date of delivery of the information to the Coordinator Report of 48 hours Coordinated report (03-08-2024) (08-2024) CGE Transmission S.A. 02-08-2024 16-08-2024 General Company of Electricity S. ctado a. Generation system b. Transmission system Affected element Segment Stage Time Dec. Hora Norm. San Javier - Constitution 66 kV ST Zonal San Javier - Nirivilo 66 kV 14:44 15:14 San Javier - Constitution 66 kV ST Zonal Nirivilo - Constitution 66 kV 14:44 15:37 - The hours indicated correspond to what is indicated by the companies Transelec S.A. and CGE Transmission S.A. c. Consumption Sub-Fooder / Commune Loss of % Customers H. H. H. Station Paño Consumption Affected Dec. Depón. Norm. (MW) pre-fall Cauchenes, Nirivilo Santa Olga / E2 Empedrado y San 1.42 0.012 2663 14:44 15:14 Javier Constitution, Nirivilo Los Naranjos / E1 Emperado y San 1.60 0.014 3981 14:44 15:28 Javier Constitution Santa Maria / E3 This Constitution corresponds to 11.032 9010 Amount 15:44 15:14:14 Javier Constitution, Nirivilo / E10. E2 CGE Regulated 1.42 0.50 0.50 0.77 Nirivilo Los Naranjos / E1 CGE Regulated 1.60 0.50 0.73 1.2 Constitution Santa Maria / E3 CGE Regulated 3.70 0.88 0.73 2.7 Constitution Falucho / E10 CGE Regulated 4.50 0.88 0.73 3.3 Customers Regulated : 7.9 MWh Free Customers : MWh Total : 7.9 MWh - The amounts reported correspond to the information provided by the companies CGE S.A. and CGE Transmission S.A. - Expected recovery curve v/s real recovery. 16:48 15:36 14:12 12:00 10:48 9:36 12.7% 26.9% 100% Real recovery expected There are no significant differences between the actual recovery times compared to the respective primary bar availability times to recover the affected consumptions - Average speed of recovery. Speed of Time Range Power (MW) Recovery (h) (MW/h) First 80 % 8.98 0.73 The last 20 %, 24 0.03 0.07 100 % In total U2) and Pehuenche (U2). Operation Scheduled In Annex No1 the details of the generation programmed for the day 01 August 2024 are attached. Operation Real The details of the actual generation of the day 01 August 2024 are attached. Movement of plants and daily report of the CDC In Annex No3 the details of the Movement of Plants and Daily Report of the CDC for the day 01 August 2024 are presented.