Study for fault analysis EAF 358/2024 “Fault in circuit N°2 of line 2x66 kV Loncoche - Villarrica” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 14:38 Disconnected consumptions (MW) 10.03 Prior system demand (MW) 10359.03 Percentage of disconnection 0.096 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Name of installation Circuit N°2 of line 2x66 kV Loncoche - Villarrica / LT193CI1TR01---- T005 Type of installation Line Nominal voltage 66 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes c. Identification of the affected element Drivers of circuit N°2 of line 2x66 kV Loncoche. the circuit N°2 of the line 2x66 kV Loncoche - Villarrica by protection operation, before a fault attributed to the contact of barks of tree, elevated by the strong wind present in the area, with the conductors of the line between the structures N°98 and N°99. The cause of the failure is attributed to a front of bad weather that affected the area. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the conductors. (*) The Physical Phenomenon determined by the National Electrical Coordinator, based on the information delivered by the company CGE Transmission S.A. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 months mobile (EAF° 382-2022). Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRE22 The company S. In the circuit N°2 of the line EAF 382/2022 17-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. 2x66 kV Loncoche - Villarrica Disconnection The company CGE Transmission S.A. points out that: “the forced inspection of the line EAF 497/2022 26-12-2022 is carried out immediately of the line, detecting point of failure and determining the 66 kV The correct integrity of this”. - Hualañé Falla in line 66 CGE Transmission S.A. notes that: “no actions EAF 025/2023 kV Cocharcas - 20-01-2023 corrective actions are considered”. Hualte Failure in line 110 The company CGE Transmission S.A. notes that: EAF 026/2023 kV The Ruca - 21-01-2023 “Repair of affected structures N°54, N°56, N°57 and Ovalle C1 and C2 replacement structures S.A. 66 CGE Transmission S.A. indicates that it carried out the repair of the driver NAF 089/2023 kV Guindo structures N° 22-02 AF 184/2023 66 kV Conception 28-04-2023 “The logging of trees was carried out between the structures N°68 and N°70 of the line - Mahns LT 66 kV Penco-Tomé on the grounds of Forest Arauco”. In line 66 CGE Transmission S.A. indicates that it will schedule by June 2023 the EAF 189/2023 kV Army - 28-04-2023 reconfiguration of the sequential record of events in the protections of the Guido N°2 cloth B4 of S/E Army, in order to avoid its overwriting. It fails in the line EAF 197/2023 66 kV San 30-04-2023 The company CGE Transmission S.A. points out that: “It does not apply”. Fernando - Teno Disconnection The company CGE Transmission S.A. points out that: forced of the “It will carry out review in wing and parametrization of the relé ReyRoller line EAF 210/2023 14-05-2023 bar N°2 23 kV 7SR224 (Siemens) in the field of communications and adjustments IRG B in S/E Angral unit of control of S/E Angol. White - satellite in SE White Sands”. Squadron Fault in the line The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 313/20236 kV The Peumos 25-07-2023 corrective actions of short or long term. - Curacautín FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Fall in the line The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 339/2023 66 kV Los Peumos 10-08-2023 corrective actions of short or long term. - Curacautín Fault in the line EAF 364/2023 66 kV Nancagua - 22-08-2023 GE Transmission S.A. indicates: “Replacement of the damaged insulator”. Paniahue Fault in the line 66 kV San Vicente The company CGE Transmission S.A. notes the following: EAF 368/2023 22-08-2023 Tagua - “Repair of the cut driver”. ura E-33. More detail can be found in annex III.” The company CGE Transmitación S.A. indicates: “Brigadas contractors of CGE Transmission went through the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more new ones in the installation. Then Failed in line 66 of an attempt of unsuccessful energization, a second EAF 238/2024 kV Victoria - 05-06-2024 route of the affected stretch, finding a cut lateral driver Traiguén between structures 94 and 95 and, moreover, the crucible damaged in the structure 95, proceeding to perform works of repair of line in a sector of difficult access to finally energize successfully the stretch 66 kV Tap Off Victoria-Traiguén recovering the S/E Traiguén.” The company CGE Transmitación S.A. indicates: “It was carried out to disconnect 66 forced from the line Sunday 23 June 2024 to perform the repair of EAF 274/2024 kV Villarrica - 18-06-2024 the protection of phase of the S. 0 hours the strange element is removed from the driver. Online failure 110 After the storm was carried out inspection of the LT 110kV Tap Alto EAF 279/2024 kV Tap Off Alto 18-06-2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Melipilla - Bollenar (trola) fell, to verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmitación S.A. points out “Does not apply”. or The company STS S.A. points out the following: “There is no Victoria inadequate behavior of the protection systems”. or The company Frontel S.A. indicates “There is no term”. No. 66 Companies involved Angol - 31-07-2024 Company Windness of Renaico SpA indicates the following: “No Victoria did not indicate inadequate behavior of the protection systems”. or The company Frontel S.A. .A. EAF 357/2024 kV Victoria - 01-08-2024 indicates “No hay”. Traiguén La Empresa Eléctrica de la Frontera S.A. indicates “No hay”. The State Railways Company does not report. Number of faults (no matter Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 mobile months (EAF 382-2022). d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance).