Study for fault analysis EAF 357/2024 “On line failure 66 kV Victoria - Traiguén” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 14:33 Disconnected consumption (MW) 3.00 Prior system demand (MW) 10302.41 Percentage of disconnection 0.029 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Victoria - Traiguén / LT090---------T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Arístides Quezada Escobar Address Av. President Riesco 5561, floor 14.The Counts, Metropolitan Region of Santiago c. Identification of the failed element Name of the affected element Line tram 66 kV Tap Victoria FFCC - Representative Iv. Traiguén / LT090CI1TR02T0060T00T00T05 Forced disconnection of line 66 kV Victoria - Traiguén, by automatic opening of the switch 52B4 of S/E Victoria, due to the operation of its protection of distance, caused by barks of trees carried by the wind towards the conductors between structures No85 and No86, during a time of bad weather. d.2 Physical phenomenon: CLI2: Object carried by the wind towards the conductors. (*) (*) The Physical Phenomenon determined by the National Electrical Coordinator, from the information provided by the company CGE Transmitación S.A. The company CGE Transmitación S.A. also indicates as physical phenomenon CLI1: Natural event catastrophic (sism, volcanic, flood, tidal, etc.)., transmitting background (probatory) with the purpose of accrediting the origin of the failure. Such background also serves as evidence for the physical phenomenon determined by the Coordinator. d.3 Repetition: Physical phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 months of the EAF223. ietario: There have been faults in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Online failure 66 The company CGE Transmission S.A. indicates: “The repair of the EAF 332/2022 kV Army - 16-08-2022 line cut on the day 21-08-2022”. Colonel N°2 fails in the circuit N°2 of the line EAF 382/2022 17-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. 2x66 kV Loncoche - Villarrica Disconnection Company CGE Transmission S.A. notes that: “the forced inspection of the line EAF 497/2022 26-12-2022 immediate of the line, detecting failure point and determining the 66 kV Machis correct integrity of this”. - Hualañé Falla line 66 EAF 025/2023 kV Cocharcas - 20-01-2023 CGE transmission S.A. EAF 089/2023 kV Guido - 22-02-2023 cut between the structures N°132 and N°133 of the line 66 kV Guido - Colonel N°1 Colonel N°1. Failure on the line The company CGE Transmission S.A. indicates that “it does not apply” to execute shares EAF 158/2023 66 kV Three Pines - 05-04-2023 short-term or long-term corrective. Lebu Fault on the line The company CGE Transmission S.A. points out that: EAF 184/2023 66 kV Concept 28-04-2023 “The cutting of trees between the structures N°68 and N°70 of the line - Mahns LT 66 kV Penco-I took in front of Forest Arauco”. Line 66 CGE Transmission S.A. indicates that it will schedule for June of 2023 the EAF 189/2023 kV Army - 28-04-2023 reconfiguration of the sequential registration of events in the protections of the Guido N°2 cloth B4 of S/E Army, for the purposes of avoiding its overwriting. Angol control unit, will be scheduled for June 30, 2023”. Online failure 66 The company CGE Transmission S.A. indicates that “does not apply” to execute EAF 221/2023 kV 23-05-2023 short-term or long-term corrective actions. Victoria - Traiguén FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Fall on line 66 kV Arenas The company CGE Transmission S.A. indicates: “We will perform replacement of EAF clock 228/2023 25-05-2023 Whites - satellite in SE Arenas Blancas”. Squadron Transmission S.A. indicates that “do not apply” to execute actions EAF 313/2023 66 kV The Peumos 25-07-2023 Short-term or long-term correctives. - Curacautin Falla in line CGE Transmission S.A. indicates that “do not apply” to EAF 339/2023 66 kV The Peumos 10-08-2023 Short-term or long-term correctives. - Cura Cura Short-Isol - Cura Falla 22a in line EAF Falla. 11-10-2023 The company CGE Transmission S.A. points out that “it does not apply”. Curicó Falla in line EAF 187/2024 66 kV Los Peumos 04-05-2024 The company CGE Transmission S.A. points out that “it does not apply”. - Curacautín Failure in line 66 The company CGE Transmission S.A. indicates: “Immediate withdrawal of element EAF 192/2024 kV Penco - 06-05-2024 foreign on lower conductor in structure E-33. More detail can be found in annex III.” The company CGE Transmission S.A. indicates: “Brigades contractors of CGE Transmission went through the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. Then it fails in line 66 of an attempt to energize not successful, a second route EAF 238/2024 kV Victoria - 05-06-2024 of the affected stretch, finding a lateral driver cut between Traiguén structures 94 and 95 and, in addition, the cross damaged in the structure 95, causing of a difficult to carry out the structure, causing of construction. sa CGE Transmission S.A. indicates: “Improved disconnection is performed In line 66 of the line Sunday 23 June 2024 to perform the repair of the EAF 274/2024 kV Villarrica - 18-06-2024 protection of the driver phase A and C from the vain 495 - 496 and maintenance Pucón at other points of the line according to SD 2024061368.” CGE Transmission S.A. notes: “The 18/06/2024 at 16:40 hours the foreign element is removed from the conductor. In line 110 Past the temporary inspection of the LT 110kV Tap Alto Melipilla EAF 279/2024 kV Tap Off Alto 18-06-2024 - Bollenar, in the sector where the cortex of eucaliptus (trola) fell, for Melipilla - Bollenar verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short circuit arc and there are no other strange elements in the drivers.” or The company CGE Transmission S.A. indicates “Vilipilla - Bollenar” or The company STS S.A. Inadequate porting of protection systems”. or The company Frontel S.A. indicates “No hay”. Online failure 66 EAF 331/2024 kV Villarrica - 31-07-2024 The companies involved do not indicate short-term corrective actions. Pucón Number of faults (not importing Physical Phenomenon) in the same installation: There have been 4 failures in the same affected installation during the last 24 mobile months, corresponding to the Studies for Analysis of Fault EAF 208-2023, EAF 221-2023, EAF 079-2024 and EAF 238-2024. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to line 66 kV Victoria - Traiguén, composed of the following sections: