Study for fault analysis EAF 356/2024 “Forced disconnection of line 33 kV Quilmo - Tap Lajuelas” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 14:34 Disconnected consumptions (MW) 5.90 Prior system demand (MW) 11399 Percentage of disconnection 0.052 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Tramo 33 kV Quilmo - Tap Lajuelas / LT002CI1TR02----R0013 Installation type Transmission line Nominal voltage 33 kV Segment Zone transmission Affected installation Copelec LTDA RUT 80.237,700-2 Legal representative Patricio Lagos Address 18 September 688, Chillán* (*) Corresponds to address indicated by the owner on the Coordinator's REUC platform. c. Identification of the missing element Name Tramo 33 kV Quilmo indicated - Tap Lajuelas / LTCI1TR02-----R370013 Owner d.1 Origin and cause of failure A biphasic short circuit was produced downstream of the S/E Quilmo 52FT8 switch, resulting in the opening of the latter and the consequent forced disconnection of the section 33 kV Quilmo - Tap Lajuelas, on occasion of strong wind and rain in the area. The cause of the failure failed to be determined. d.2 Physical Phenomenon: OTR2: Origin not determined. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. Amount of faults (without importing Physical Phenomenon) in the same installation: The faulty element of the same affected PR has occurred during the last 24 mobile months (EAF 484/2022, EAF 288/2023, EAF 298/2023 and EAF 2832024). To the fault corresponds to the section 33 kV Quilmo - Tap Lajuelas. In this respect, Copelec LTDA did not submit the maintenances carried out during the last 24 months. According to the statement by its owner in the Infotechnical application, the line has the following technical characteristics: Section section section section Quilmo - Tap Lajuelas, 33 kV • Length: 8.49 km • Driver: Copper (33.63 mm2) • Year of entry into operation: 1997 f. Urban or rural location according to DS 327/1997 The company Copelec LTDA does not explicitly indicate the urban or rural qualification of the feeder affected. However, in the second table in point 3 of the Report of Failure of the fifth day indicates “ruality 1”. g. Proporation of the owner regarding the origin of the failure Force Major or case fortuito. h. Comuna where the failure is presented 16103: Old Chillán (*) Although the company does not indicate the commune where the fault was presented, the municipality mentioned is presumed to be indicated in the application of the Infotech for the SS/EE Quilmo, Santa Elisa and Quiltrica II. -08-2024 Consumo 21-08-2024 Chillán LTDA Parque Solar Quilmo SpA 02-08-2024 Not sent 2. Description of the equipment affected to. Generation system b. Transmission system Affected element Segment Tramo Hora Desc. Hora Norm. 33 kV Quilmo - Lajuelas ST Zonal - 14:34 15:52 - Time indicated correspond to the information provided by the company Copelec LTDA. c. Consumption Loss of % Sub-Feeder Customers H. H. Comuna Consumption Station / Peño Affected Desc. Dispon. Norm. (MW) pre-fall Chillán, Old Chillán, Santa Confluencia / Cobquecura, Coelemu, 5.90 0.052 5729 14:34 16:49 Elisa* NI Florida, Portezuelo, Quillón, Ranquil, Tomé and Trehuaco Total: 5.90 MW 0.05 % 5759 - Dates and hours correspond to those indicated by the company Copelec LTDA. (*) Si bien in document “IF_5 202400 spon. (h) Dec.(h) (MWh) Santa Elisa* Confluence / NI Copelec Regulated 5.90 2.25 2.25 13.3 Customers Regulated : 13.3 MWh Free Customers : MWh Total : 13.3 MWh - The amounts indicated correspond to what was stated by the company Copelec LTDA. (*) Although in document “IF_5D 2024003505_LT 33kV Quilmo - Tap Lajuelas 01.08.2024. V3.pdf” submitted by Copelec LTDA it is indicated that the S/E affected was Quilmo, it makes more sense that it is Santa Elisa, as indicated in document “4.2.- Calculo ENS COPELEC interrupt Quilmo_V2.xlsxx”. - Pre-recovered recovery curve v/s real recovery. No differences are observed between the actual recovery times compared to the respective primary bars availability schedules for recovering the affected consumptions. Power Rango speed (MW) previous recovery (h) Col (MW/h) 80 % last control 4.72 2.25 % M. The details of the generation scheduled for the day 01 August 2024 are attached in Annex No 2.The details of the actual generation of the day 01 August 2024 are attached in Annex No 2.The details of the actual generation of the day 01 August 2024.The central movement and daily report of the CDC are given in Annex No 3.The details of the movement of the power stations and daily report of the CDC for the day 01 August 2024 are given in Annex No4.The details of the maintenances programmed and forced for the day 01 August 2024 are given in Annex No. State and configuration prior to the failure Pre-failure, the transmission system operated normally. 1 1 1 1 1 1 1 1 1 1 1 1 1 1 8 6 5 4 3 2 :0 :3 :2 :1 :0 0 8 6 4 2 0 R e cu p e ración re a l 1 0 0 0 0 0 0 % R e cu p e sp e ra d a