Study for fault analysis EAF 355/2024 “Fault on line 154 kV Charrua - Los Angeles” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 14:13 Disconnected consumptions (MW) 68.45 Prior system demand (MW) 10359.00 Percentage of disconnection 0.661% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 154 kV Charrua - Los Angeles / LT108CI1TR03----T0058 Type of installation Transmission line Nominal voltage 154 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561 Floor 17, Las Condes. c. Identification of the missing element Name Line 154 kV Charrua - Los Angeles / LT108CI1TR03----T0058 Owner missing element CGE Transmission S. The reason for the failure was the fall of a tree, outside the safety strip, between the structures N°42 and N°43, approximately 6.5 km from S/E Charrua, brought down by the temporary strong wind and rain that prevailed in the area. d.2 Physical Phenomenon: CLI1: Catastrophic natural event (sism, volcanic, alluvial, tidal, etc.).The company CGE Transmittación S.A. sends background to confirm the origin of the fault. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has been affected by a similar physical phenomenon, during the last 24 mobile months, corresponding to the Study for Analysis of Failure EAF 350-2024. Reiteration Physical Phenomenon in facilities of the same owner: 18 faults have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Fall of FAF77 Lines. E Transmission S.A. indicates that “does not apply”. Charrua - Lucero Online failure 66 kV EAF 278_2023 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. San Fernando - Placilla Online failure 66 kV EAF 362_2023 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. The Maquis - Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day F4c relays associated with the C1 and C2 cloths are questioned. It is observed that there are events in the fault schedules. Events of relay SEL- 311C are analyzed. An inspection of the full section of the LT 66 kV Pan of Intemperative Sugar-Marquese, without evidence of failure EAF 394-2023 switches 52B5 and 06-09-2023 visual and local tests at switch 52B5 of the S/E Sugar Pan will be performed during the 52B 525. sa CGE Transmission S.A. indicates: Online failure 66 kV - “The entrenchment with external pole straps near EAF 247-2024 Alonso de Ribera - 08-06-2024 the structure E46 of the line LT Alonso de Ribera-Chiguayante.” Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and testing will be carried out in the system of control of the Fall in line 66 kV switch associated to the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2025. N°1 • The replacement of conductor between structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1 is committed to December 2024.” Falla in line 66 kV EAF 333-2024 Peumos - 01-08-2024 The company C Falla SGE Transmission in line 66 kG To company CGE Transmission S.A. indicates that “does not apply”. Three Pines - Lebu Falla in line 66 kV The company CGE Transmission S.A. indicates: “The removal of the EAF 338-2024 Curanilahue - Three 01-08-2024 trees that were found on the line and, moreover, Pines were replenished the drivers of the central and lateral phase that were damaged.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, moreover, repaired the section of EAF 343-2024 01-08-2024 Villarrica - Driver Pucon that resulted with damages between the structures N°38 and N°39 of the line Villarrica - Pucón. The company CGE Transmission S.A. indicates that “They removed the trees Falla in line 66 kV EAF variables 345-2024 01-08-2024 Product that fell to the lines and, and, besides, the company it was repaired SGE2 was repaired. the elements that were damaged EAF 347-2024 Horcones - 01-08-2024 product of the storm. Curanilahue Norte Lifting and later verification of control wires by verification of potentials associated to the cloth B8 of S/E Curanilahue Norte, works associated with the SD 2024078680 carried out on August 8, 2024." The company CGE Transmission S.A. indicates: "With date 6 August was found cause of failure, consisting in the detachment of part of perimeter metal mesh that is located above the level of the tambourines. The conditions of the wind dragged small segments of mesh towards the bushings of the switch of the bank of condensers. Immediately after the cause of failure has been detected, the opening of the SSCC that feeds the bank of condensers in EAF 348-2024 of the switch 52CT1 01-08-2024 bar. of S/E San Pedro It was programmed for the days 13 and 14 of August the review, cleaning and clearing of the affected area was requested, to be able to re-energize the condenser banks of the condensers afterwards. the 17:13 hours the tests of opening and closing of the 52CT1 of S/E San Pedro are concluded satisfactorily being available for operation." The company CGE Transmission S.A. indicates that "The fault in line 2x66 kV lines affected by the event were cleared, the structures EAF 349-2024 01-08-2024 Army - Guindo downed and the damaged driver was repaired, both by the storm and by the subsequent theft." The company CGE Transmission S.A. is replaced by 154 kV EAF 350-2024 01-08-2024 The company CGE Transmission S.A. indicates that "it does not apply". Charrua - Los Angeles Falla in line 66 kV The company CGE Transmission S.A. indicates that "Both EAF 351-2024 Carampangue - 01-08-2024 the structures downed, as the driver product of the Curanilahue North intense wind that struck the central - south area of the country". Amount of faults (without import Phenomena Physical) in the same installation have occurred two faults in the same plant d. or element where the fault occurred The element where the fault originated corresponds to the line 154 kV Charrua - Los Angeles, which according to the information provided by the owner on the Coordinator's Infotechnical platform, has a length of 43.89 km and an ACSR Ibis driver, and its date of entry into operation was in 1997. The company CGE Transmitación S.A., owner of the failed installation, does not present the maintenances carried out to the line 154 kV Charrua - Los Angeles during the last 24 months. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates the following background in support of the proposal for the origin of the fault: • Technical report of the facts that cause the failure. g. Propion of the owner regarding the origin of the failure Force major or case fortuito. The company CGE Transmitación S.A. refers the following background in support of the proposal of the origin of the failure: • Technical report of the events that cause the failure. • Public and known report that accredits the event cited. • Report of failure of supply. h01. Comuna Date: Coordinated days (03-08-2024) (08-08-2024) CGE Transmission S.A. 01-08-2024 16-08-2024 South South Transmission System S.A. (STS S.A.) 04-08-2024 19-08-2024 19-08-2024 General Electricity Company S.A. (CGE S.A.) 08-08-2024 08-08-2024 Electrical Company of the S.A. Border S.A. (Frontel S.A.) 20-08-2024 Not delivered Electric Cooperative Los Angeles Ltda (Coopelan) Not delivered WPD Negrete SpA 02-08-2024 07-08-202424 Electrical Company of the S.A. Border S.A. (Frontel S.A.) 20-08-2024 Not delivered Electric Cooperative Los Angeles Ltda (Coopelan) Not delivered Not delivered WPD Negrete SpA 02-08-2024 S.A. Not delivered 2. Description of the equipment affected. Central Generation System Unit Los Generation Generation (MW) H. - Disconnect H. nal. b. Transmission System Affected Element Segment Time Dec. Time Norm. Charrua - Los Angeles 154 kV ST Zonal Charrua - Los Angeles 154 kV 14:13 20:00 Los Angeles - Los Buenos Aires 66 kV ST Zonal Los Angeles - Los Buenos Aires 66 kV 14:13 15:02 S/E Wind Power Plant Alena Vela ST Transformer 154/33 Kv 14:13 16:09 S/E Central Wind Energy Park Los Buenos Aires ST Transformer 66/33 Kv 14:13 15:05 - The schedules indicated correspond to the information provided by the companies CGE Transmission S.A., AR Alena SpA and Enel Green Power Chile S.A. c. Consumptions Los Angeles 5.30 0.051 13845 14:13 14:13 S/E Los Angeles Cantera / C3 S/E. 4:48 14:48 Velasco S/E Manso de Villagrán / C4 Los Angeles 3.10 0.030 8649 14:48 14:48 Velasco S/E Manso de Quilque / C5 Los Angeles 1.10 0.011 1 14:13 14:48 Velasco S/E El Avellano Laja / E3 Los Angeles 0.20 0.0002 145 14:13 14:50 14:50 S/E Angol O'Higgins / C1 S/I 4.72 0.046 S/I 14:13 15:02 S/E Angol Deuco / C2 S/I 5.24 0.051 S/I 14:13 15:02 Tijeral - Roblería / S/E Angol S/I 1.69 0.016 S/I 14:13 15:02 S/E Angol Los Sauces / E1 S/I 0.7 0.002 S/E N/A Regume Affected Pipe Dec. Dispon. Norm. (MW) pre-fall Los Angeles, Negrete - S/E Negrete Birth, 4.67 0.045 12233 14:13 15:02 15:02 Birth / E2 Negrete Negrete - Mulchen / S/E Negrete Mulchen, Negrete 0.15 0.001 2626 14:13 15:02 15:02 E1 S/E El Avellano La Mona / E1 Los Angeles 5.40 0.052 354 14:13 14:50 15:06 Total: 68.48 MW 0.661 % >69966 - The amounts and times indicated correspond to the information provided by the companies CGE S.A., CGE Transmission S.A. and STS S.A., in addition to the registration of the National Electrical Coordinator's Platform. - S/I: No Information. 0.30 Colli 0.30 Energy not supplied Type of Time Loss ENS Sub-Estation Feeding Company C.A. and STS Consumer Company (MW) Indisp. (h) Desc. 8 0.58 3.0 Velasco S/E Manso de Villagrán / C4 CGE Regulado 3.10 0.58 0.58 1.8 Velasco S/E Manso de Quilque / C5 CGE Regulado 1.10 0.58 0.58 0.6 Velasco S/E El Avellano Laja / E3 CGE Regulado 0.20 0.62 0.62 0.1 S/E Angol O'Higgins / C1 Regulatory Front 4.72 0.82 0.82 3.9 S/E Angol Deuco / C2 Border Regulado 5.24 0.82 0.82 4.3 S/E Angol Tijeral - Roblería / C3 Border Regulado 1.69 0.82 0.82 1.4 S/E Los Sauces Frontel Regulado 2.80 0.82 0.82 0.8 S/E Calctures 0.02 E1 S/E