Estudio para análisis de falla EAF 355/2024
“Falla en la línea 154 kV Charrúa - Los Ángeles”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 14:13
Consumos desconectados (MW) 68.45
Demanda previa del sistema (MW) 10359.00
Porcentaje de desconexión 0.661%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 154 kV Charrúa - Los Ángeles / LT108CI1TR03----T0058
Tipo de instalación Línea de Transmisión
Tensión nominal 154 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 17, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 154 kV Charrúa - Los Ángeles / LT108CI1TR03----T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561 piso 17, Las Condes.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 154 kV Los Ángeles - Charrúa, por operación de las
protecciones de ambos extremos, ante la ocurrencia de una falla bifásica entre las fases B y C.
La causa de la falla fue la caída de un árbol, fuera de la franja de seguridad, entre las estructuras N°42
y N°43, aproximadamente a 6.5 km desde S/E Charrúa, derribado por el fuerte temporal de viento y
lluvia que imperaba en la zona.
d.2 Fenómeno Físico:
CLI1: Evento natural catastrófico (sismo, volcánico, aluvión, maremoto, etc.).
La empresa CGE Transmisión S.A. remite antecedentes para acreditar el origen de la falla.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por un
fenómeno físico similar, durante los últimos 24 meses móviles, correspondiente al Estudio para Análisis
de Falla EAF 350-2024.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 18 fallas en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66 kV
EAF 277_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Lucero
Falla en línea 66 kV
EAF 278_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
San Fernando - Placilla
Falla en línea 66 kV
EAF 362_2023 22-08-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Los Maquis - Hualañé
La empresa CGE Transmisión S.A. indica: “Se analizan eventos de
relé SEL 387 S1 y SEL 351 S2. Al día siguiente se interrogan relés
F4c asociados a los paños C1 y C2. Se observa que hay eventos en
los horarios de falla. Se analizan eventos de relé SEL- 311C. Se
Apertura realiza una inspección del tramo completo de la LT 66 kV Pan de
intempestiva de los Azúcar- Marquesa, sin evidencias de la falla. Se realiza inspección
EAF 394-2023 interruptores 52B5 y 06-09-2023 visual y pruebas locales al interruptor 52B5 de S/E Pan de Azúcar el
52CT8 de S/E Pan de día de la falla, sin encontrar causa evidente (durante la semana del
Azúcar 25 al 29 del presente se realizarán pruebas exhaustivas al
interruptor, para luego durante la semana del 2 al 6 de octubre
presentar un informe del interruptor 52B5). Reemplazo de
interruptor 52B5 de SE Pande Azúcar (fecha estimada diciembre de
2023)”.
La empresa CGE Transmisión S.A. indica:
Falla en línea 66 kV - “Se realiza el afianzamiento con tirantes del poste externo cerca de
EAF 247-2024 Alonso de Ribera - 08-06-2024 la estructura E46 de la línea LT Alonso de Ribera-Chiguayante.”
Chiguayante - “Se realiza la conexión IRIG B a los relés 311C y 311L del paño B2
de S/E Alonso de Ribera con el reloj satelital.”
La empresa CGE Transmisión S.A. indica:
"• Se realizará una revisión y pruebas en el sistema de control del
Falla en línea 66 kV interruptor asociado al paño 52CT1. Actividad comprometida a
EAF 329-2024 Talcahuano - Latorre 31-07-2024 septiembre de 2024.
N°1 • Se realizará retemplado de conductor entre las estructuras E-05 a
E-06 de la línea LT 66 kV Talcahuano - Latorre N°1. Actividad
comprometida a diciembre 2024."
Falla en línea 66 kV
EAF 333-2024 Los Peumos - 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Curacautín
Falla en línea 66 kV
EAF 334-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Parral - Cauquenes
Falla en línea 2x66 kV
EAF 335-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Lastarria - Loncoche
Falla en la línea 66 kV
EAF 337-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Tres Pinos - Lebu
Falla en la línea 66 kV La empresa CGE Transmisión S.A. indica: “Se realizó el retiro de los
EAF 338-2024 Curanilahue - Tres 01-08-2024 árboles que se encontraban sobre la línea y, además, se repusieron
Pinos los conductores de la fase central y lateral que resultaron dañados.”.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
CGE Transmisión S.A. indica que realizó la instalación de un nuevo
Falla en línea 66 kV line post en la estructura N°61 y, además, se reparó el tramo de
EAF 343-2024 01-08-2024
Villarrica - Pucón conductor que resultó con daños entre las estructuras N°38 y N°39
de la línea 66 kV Villarrica - Pucón.
La empresa CGE Transmisión S.A. indica que “Se quitaron los árboles
Falla en línea 66 kV
EAF 345-2024 01-08-2024 que cayeron a las líneas y, además, se repararon los elementos que
Guindo - Coronel N°2
resultaron dañados producto de los eventos.”.
La empresa CGE Transmisión S.A. indica:
"Se modificará las variables de registro SER para que no se
produzcan sobre escritura.
Se realizó el retiro de los árboles que se encontraban sobre la línea
Falla en línea 66 kV
y, además, se repusieron los elementos que resultaron dañados
EAF 347-2024 Horcones - 01-08-2024
producto del temporal.
Curanilahue Norte
Levantamiento y posterior verificación de alambrado de control por
verificación de potenciales asociados al paño B8 de S/E Curanilahue
Norte, trabajos asociados a la SD 2024078680 realizada el día 08 de
agosto de 2024."
La empresa CGE Transmisión S.A. indica:
"Con fecha 6 de agosto se encontró causa de falla, que consistió en
el desprendimiento de parte de malla metálica perimetral que se
encuentra por encima del nivel de las panderetas. Las condiciones
del viento arrastraron pequeños segmentos de malla hacia los
bushing del interruptor del banco de condensadores.
Inmediatamente después de detectada la causa de falla, se solicitó
Apertura intempestiva la apertura del SSCC que alimenta el banco de condensadores en
EAF 348-2024 del interruptor 52CT1 01-08-2024 barra.
de S/E San Pedro Se programó para los días 13 y 14 de agosto la revisión, limpieza y
despeje del área afectada, para poder re-energizar los bancos de
condensadores.
El 01/08/2024 a las 20:26 horas el CT informa problemas en
mecanismo de apertura y cierre del 52CT1 de S/E San Pedro.
Posteriormente el 06/08/2024 a las 17:13 horas se concluyen las
pruebas de apertura y cierre del 52CT1 de S/E San Pedro de manera
satisfactoria quedando disponible para operación."
La empresa CGE Transmisión S.A. indica que "Se despejaron las
Falla en línea 2x66 kV líneas afectadas por el evento, se repusieron las estructuras
EAF 349-2024 01-08-2024
Ejército - Guindo derribadas y se reparó el conductor dañado, tanto por el temporal
como por el posterior robo."
Falla en línea 154 kV
EAF 350-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Los Ángeles
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica que “Se repusieron tanto
EAF 351-2024 Carampangue - 01-08-2024 las estructuras derribadas, como el conductor cortado producto del
Curanilahue Norte intenso viento que azotó a la zona centro - sur del país.”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido dos fallas
en la misma instalación afectada durante los últimos 24 meses móviles, correspondientes a los Estudios
para Análisis de Falla EAF 461-2023 y EAF 350-2024.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 154 kV Charrúa - Los Ángeles, que según
lo informado por el propietario en la plataforma Infotécnica del Coordinador, posee una longitud de
43.89 km y un conductor ACSR Ibis, y su fecha de entrada en operación fue en el año 1997.
La empresa CGE Transmisión S.A, propietaria de la instalación fallada, no presenta los mantenimientos
realizados a la línea 154 kV Charrúa - Los Ángeles durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
CGE S.A. indica lo siguiente: “Rural” y “Urbano”. Frontel S.A. y Coopelan no indican ubicación urbana
ni rural para sus consumos.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
La empresa CGE Transmisión S.A. remite los siguientes antecedentes en respaldo a la proposición del
origen de la falla:
• Informe técnico de los hechos que provocan la falla.
• Informe público y conocido que acredita el evento aducido.
• Informe de interrupción de suministro.
h. Comuna donde se presenta la falla
8301: Los Ángeles.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(03-08-2024) (08-08-2024)
CGE Transmisión S.A. 01-08-2024 16-08-2024
Sistema de Transmisión del Sur S.A. (STS S.A.) 04-08-2024 19-08-2024
Compañía General de Electricidad S.A. (CGE S.A.) 08-08-2024 08-08-2024
Empresa Eléctrica de la Frontera S.A. (Frontel S.A.) 20-08-2024 No entregado
Cooperativa Eléctrica Los Angeles Ltda (Coopelan) No entregado No entregado
WPD Negrete SpA 02-08-2024 07-08-2024
Vientos de Renaico SpA 08-08-2024 No entregado
Enel Green Power Chile S.A. 01-08-2024 No entregado
AR Alena SpA 06-08-2024 08-08-2024
Espinos S.A. No entregado No entregado
2. Descripción del equipamiento afectado
a. Sistema de Generación
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización
PE Negrete - 25.0 14:13 15:32
PE Los Buenos Aires - 15.0 14:13 15:05
PE La Flor - 20.0 14:13 15:02
PE Alena - 18.0 14:13 16:09
Renaico U1 4.2 14:13 15:02
Alto Renaico U1 1.0 14:13 15:02
Total: 83.2 MW
- Los montos y los horarios señalados corresponden a lo informado por las empresas WPD Negrete SpA., AR Alena SpA, Enel Green
Power Chile S.A. y Vientos de Renaico SpA, además del registro histórico del SCADA y de la Plataforma de Medidas del Coordinador
Eléctrico Nacional.
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Charrúa - Los Ángeles 154 kV ST Zonal Charrúa - Los Ángeles 154 kV 14:13 20:00
Los Ángeles - Los Buenos Aires 66 kV ST Zonal Los Ángeles - Los Buenos Aires 66 kV 14:13 15:02
S/E Central Eólica Alena ST Dedicado Transformador 154/33 Kv 14:13 16:09
S/E Central Parque Eólico Los Buenos Aires ST Dedicado Transformador 66/33 Kv 14:13 15:05
- Los horarios señalados corresponde a lo informado por las empresas CGE Transmisión S.A., AR Alena SpA y Enel Green Power
Chile S.A.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Los Ángeles Paillihue / C11 Los Ángeles 5.30 0.051 13845 14:13 14:43 14:43
S/E Los Ángeles Cantera / C3 S/I 5.30 0.051 S/I 14:13 14:43 14:43
S/E Los Ángeles Huaqui / C7 S/I 4.80 0.046 S/I 14:13 14:43 14:43
S/E Los Ángeles Santa Fe / C1 S/I 1.60 0.015 S/I 14:13 14:43 14:43
S/E Manso de
Colo Colo / C1 Los Ángeles 4.80 0.046 2984 14:13 14:48 14:48
Velasco
S/E Manso de
Bulnes / C2 Los Ángeles 4.70 0.045 4783 14:13 14:48 14:48
Velasco
S/E Manso de
Alemania / C3 Los Ángeles 5.10 0.049 6368 14:13 14:48 14:48
Velasco
S/E Manso de
Villagrán / C4 Los Ángeles 3.10 0.030 8649 14:13 14:48 14:48
Velasco
S/E Manso de
Quilque / C5 Los Ángeles 1.10 0.011 1 14:13 14:48 14:48
Velasco
S/E El Avellano Laja / E3 Los Ángeles 0.20 0.002 145 14:13 14:50 14:50
S/E Angol O'Higgins / C1 S/I 4.72 0.046 S/I 14:13 15:02 15:02
S/E Angol Deuco / C2 S/I 5.24 0.051 S/I 14:13 15:02 15:02
Tijeral - Roblería /
S/E Angol S/I 1.69 0.016 S/I 14:13 15:02 15:02
C3
S/E Angol Los Sauces / E1 S/I 0.77 0.007 S/I 14:13 15:02 15:02
S/E Collipulli Malleco / C1 S/I 3.26 0.031 S/I 14:13 15:02 15:02
Contulmo, Los
Los Sauces - Purén
S/E Los Sauces Sauces, Lumaco, 2.80 0.027 5586 14:13 15:02 15:02
/ E1
Purén
S/E Los Sauces Bosques Cautín / E2 Los Sauces 0.01 0.000 1 14:13 15:02 15:02
Tirúa, Nacimiento,
Los Sauces - Angol, Los
S/E Los Sauces 0.90 0.009 6178 14:13 15:02 15:02
Lumaco / E3 Sauces, Lumaco,
Purén, Traiguén
S/E Nahuelbuta Roblería / C1 Renaico 1.23 0.012 3417 14:13 15:02 15:02
S/E Nahuelbuta Parronal / C2 Renaico, Angol 1.14 0.011 1081 14:13 15:02 15:02
Negrete - Renaico /
S/E Negrete Negrete, Renaico 0.50 0.005 1715 14:13 15:02 15:02
E3
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Los Ángeles,
Negrete -
S/E Negrete Nacimiento, 4.67 0.045 12233 14:13 15:02 15:02
Nacimiento / E2
Negrete
Negrete - Mulchén /
S/E Negrete Mulchén, Negrete 0.15 0.001 2626 14:13 15:02 15:02
E1
S/E El Avellano La Mona / E1 Los Ángeles 5.40 0.052 354 14:13 14:50 15:06
Total: 68.48 MW 0.661 % >69966
- Los montos y los horarios señalados corresponden a lo informado por las empresas CGE S.A., CGE Transmisión S.A. y STS S.A.,
además del registro de la Plataforma de Medidas del Coordinador Eléctrico Nacional.
- S/I: Sin Información.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indisp. (h) Desc. (h) (MWh)
S/E Los Ángeles Paillihue / C11 CGE Regulado 5.30 0.50 0.50 2.6
S/E Los Ángeles Cantera / C3 Coopelan Regulado 5.30 0.50 0.50 2.6
S/E Los Ángeles Huaqui / C7 Coopelan Regulado 4.80 0.50 0.50 2.4
S/E Los Ángeles Santa Fe / C1 Coopelan Regulado 1.60 0.50 0.50 0.8
S/E Manso de
Colo Colo / C1 CGE Regulado 4.80 0.58 0.58 2.8
Velasco
S/E Manso de
Bulnes / C2 CGE Regulado 4.70 0.58 0.58 2.7
Velasco
S/E Manso de
Alemania / C3 CGE Regulado 5.10 0.58 0.58 3.0
Velasco
S/E Manso de
Villagrán / C4 CGE Regulado 3.10 0.58 0.58 1.8
Velasco
S/E Manso de
Quilque / C5 CGE Regulado 1.10 0.58 0.58 0.6
Velasco
S/E El Avellano Laja / E3 CGE Regulado 0.20 0.62 0.62 0.1
S/E Angol O'Higgins / C1 Frontel Regulado 4.72 0.82 0.82 3.9
S/E Angol Deuco / C2 Frontel Regulado 5.24 0.82 0.82 4.3
S/E Angol Tijeral - Roblería / C3 Frontel Regulado 1.69 0.82 0.82 1.4
S/E Angol Los Sauces / E1 Frontel Regulado 0.77 0.82 0.82 0.6
S/E Collipulli Malleco / C1 Frontel Regulado 3.26 0.82 0.82 2.7
Los Sauces - Purén /
S/E Los Sauces Frontel Regulado 2.80 0.82 0.82 2.3
E1
S/E Los Sauces Bosques Cautín / E2 Frontel Regulado 0.01 0.82 0.82 0.0
Los Sauces - Lumaco
S/E Los Sauces Frontel Regulado 0.90 0.82 0.82 0.7
/ E3
S/E Nahuelbuta Roblería / C1 Frontel Regulado 1.23 0.82 0.82 1.0
S/E Nahuelbuta Parronal / C2 Frontel Regulado 1.14 0.82 0.82 0.9
Negrete - Renaico /
S/E Negrete Frontel Regulado 0.50 0.82 0.82 0.4
E3