Study for failure analysis EAF 354/2023 “On-line failure 220 kV Ciruelos - Mariquina” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 13:42 Unconnected consumptions (MW) 2.58 Prior system demand (MW) 11087.9 Percentage of disconnection 0.023 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 220 kV Ciruelos - Mariquina /LT032CI1TR01----T003 Type of installation Line Nominal voltage 220 kV Segment Zonal transmission Owner Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the missing element Name of the missing element Line 220 kV Ciruelos - Mariquina /LT032CI1TR01--T003 Owner missing element South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliella Address Manuel On the differential line protection, in the face of a fault caused by the contact of a cortex of eucalyptus with the conductors of the line, between the TTCCs of the JT1 cloth and the 89JT1 disconnector of S/E Mariquina, carried by the wind in the middle of a storm of wind and rain in the zone. d.2 Physical Phenomenon: CLI2: Object carried by the wind towards the conductors. The company STS S.A. sent proofs to prove the physical phenomenon that gave rise to the fault. d.3 Reiteration Physical Phenomenon in the affected installation: this installation has not been affected once by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 5 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. South Transmission Retreat Falls online 66 kV tree bark Eucalyptus line 66 kV Remehue - The EAF 467_2023 29-10-2023 Remehue - The Union N°1 Drums day 29/10/23”. The company STS S.A. does not indicate corrective actions of long term. It fails online 66 kV The company South Transmission System S.A. does not indicate EAF 176_2024 29-04-2024 Picarte - Corral corrective actions. The company South Transmission System S.A. notes: “South Transmission System 66 kV South Transmission S.A. the day 31-07-24 under permission of EAF 326-2024 31-07-2024 Picarte - Corral internal code work carried out the removal of the tree bark on the line 66 kV Picarte - Corral”. South Transmission System S.A. notes: “South Transmission System Fault in line 66 kV South Transmission S.A. between the days 01/08/24 and 03/08/24 under EAF 346-2024 01-08-2024 Llolle kV The element where the fault originated corresponds to the line 220 kV Ciruelos - Mariquina, which has 0.1 km of length, a nominal capacity of 359 MVA (permanent at 25°C with sun and nominal voltage) and whose year of operation was in 2012, according to the records of the Coordinator's Infotechnical System. The company STS S.A encloses information on the maintenance of these facilities during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary of the owner regarding the origin of the failure Case Fortuito or Force Major. h. Comuna where the failure is presented 14106: Mariquina i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-2024) System of Transmission of the South S.A. (STS) 01-08-2024 19-08-2024 Society Austral of Electricity S.A. (SAmo) Time Not submitted - Not submitted Description of the equipment affected. ina ST Zonal Transformer No1 220/23 kV 13:42 14:46 - Dates and hours indicated correspond to what is reported by South Transmission System S.A. c. Consumption Loss of % Customers H. H. H. Sub-Station Feeder / Pool Common Consumption Affected Dec. Dispon. Norm. (MW) pre-fall Valdivia, S/E Mariquina 52E1 San José Mariquina, 2.58 0.023 8232 13:42 14:46 14:46 Toltén S/E Mariquina 52E2 Los Coihues (*) - 0 0 0 13:42 14:46 14:46 Total: 2.58 MW 0.023 % 8232 - Number of hours and amounts reported by South Transmission System S.A. (*): The feeder Coihues / 52E2 The feeder was out of service prior to the event in analysis, due to failure at distribution level. 3. Estimate of energy not supplied Type of Time ENS Sub-Station Feeder (*): The feeder Company (MW) Deshues Indispon. out of service prior to the event in analysis, due to failure at distribution level. - Expected recovery curve v/s real recovery. No differences are observed between actual recovery schedules compared to the availability schedules of the primary bars to recover the affected consumptions. - Average recovery speed. Power speed Range recovery (MW) (h) (MW/h) First 80 % 2.06 1.07 1.93 Last 20 % 0.52 1.07 0.49 100 % Total 2.58 1.07 2.41 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 11087.9 MW Frequency regulation Distributed frequency control in the pre-failure SEN, using the Ralco (U1), Ralco (U2), Angostura (U2), Mejillones (IEM), Pehuenche (U1) and Pehuenche (U2). Status and configuration prior to failure Transmission facilities were in normal service at the moments prior to forced disconnect, with the following detail: • The previous breakdown of the Coihues by failure / 52E was in the event. ado por Sistema de Transmitación del Sur S.A.: “Corteza de arbol is carried by the wind towards circuit energized in SE Mariquina between the teams TTCC JT1 and 89JT1, due to strong temporal in the area” In addition, the report of failure of installations entered in the system of the National Electric Coordinator by the company Sistema de Transmitación del Sur S.A. (Annex N°1) and other background provided by that company (Annex N°2) is attached. Moreover, depending on the background presented by the companies involved to the date of issue of this EAF, the following additional information will be requested: The Southern Electricity Society S.A. will be requested: • Reports of Failure of 48 hours and 5 days associated to the event in analysis, with the corresponding level of detail, including the municipalities involved and the actual amounts of consumption affected Preventive and/or corrective actions: The affected installation does not count with an audit, action plan or other type of maintenance in progress. However, this facility is within the scope of the audit operated by the Superintencia Otencia Odimiento rd. N°20134/ ACC N°2396122/ DOC 2067381, dated 02 October 2019, for the case of faults occurring in distribution facilities that may affect SS/EE primary South Transmission System S.A. b) Short-term corrective actions: South Transmission System S.A. notes that “there is no” (c) Long-term corrective actions: South Transmission System S.A. notes that “there is not”. Simplified diagram of the facilities prior to failure