Estudio para análisis de falla EAF 354/2023
“Falla en línea 220 kV Ciruelos - Mariquina”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 13:42
Consumos desconectados (MW) 2.58
Demanda previa del sistema (MW) 11087.9
Porcentaje de desconexión 0.023 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 220 kV Ciruelos - Mariquina /LT032CI1TR01----T003
Tipo de instalación Línea
Tensión nominal 220 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 220 kV Ciruelos - Mariquina /LT032CI1TR01----T003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52J4 de S/E Ciruelos, correspondiente a la línea
220 kV Ciruelos - Mariquina, por operación de la protección diferencial de línea, ante una falla
originada por el contacto de una corteza de eucaliptus con los conductores de la línea, entre los TTCC
del paño JT1 y el desconectador 89JT1 de S/E Mariquina, llevada por el viento en medio de un
temporal de viento y lluvia en la zona.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viento hacia los conductores.
La empresa STS S.A. remitió probatorios para acreditar el fenómeno físico que dio origen a la falla.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada una vez
por el mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 5 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa STS S.A. indica: “Se desconecta el mismo día línea 66
Falla en línea 66 kV
EAF 327_2022 13-08-2022 kV Picarte - Corral de curso forzoso con el documento SD CF
Picarte - Corral
2023072726 para retiro corteza de árbol en estructura N°72”.
La empresa STS S.A. indica “Sistema de Transmisión del Sur retiro
Falla en línea 66 kV la corteza de árbol Eucaliptus de la línea 66 kV Remehue - Los
EAF 467_2023 29-10-2023
Remehue - La Unión N°1 Tambores el día 29/10/23”. La empresa STS S.A. no indica
acciones correctivas de largo plazo.
Falla en línea 66 kV La empresa Sistema de Transmisión del Sur S.A. no indica
EAF 176_2024 29-04-2024
Picarte - Corral acciones correctivas.
La empresa Sistema de Transmisión del Sur S.A. señala: “Sistema
Falla en línea 66 kV de Transmisión del Sur S.A. el día 31-07-24 bajo permiso de
EAF 326-2024 31-07-2024
Picarte - Corral trabajo de código interno realizó el retiro de la corteza de árbol
sobre la línea 66 kV Picarte - Corral”.
Sistema de Transmisión del Sur S.A señala: "Sistema de
Falla en línea 66 kV Transmisión del Sur S.A. entre los días 01/08/24 y 03/08/24 bajo
EAF 346-2024 01-08-2024
Llollelhue - Los Lagos permiso de trabajo de código interno reparó la línea 66 kV
Llollelhue - Los Lagos.".
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se ha producido falla
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
PR87L: Protección diferencial de línea.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 220 kV Ciruelos - Mariquina, la cual tiene
0.1 km de largo, una capacidad nominal de 359 MVA (permanente a 25°C con sol y a tensión
nominal) y cuyo año de entrada en operación fue en 2012, de acuerdo con los registros del Sistema
Infotécnica del Coordinador.
La empresa STS S.A adjunta información de los mantenimientos de estas instalaciones durante los
últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informada.
g. Proposición del propietario respecto del origen de la falla
Caso Fortuito o Fuerza Mayor.
h. Comuna donde se presenta la falla
14106: Mariquina
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(03-08-2024) (08-08-2024)
Sistema de Transmisión del Sur S.A. (STS) 01-08-2024 19-08-2024
Sociedad Austral de Electricidad S.A. (SAESA) No remitido No remitido
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Ciruelos - Mariquina 220 kV ST Zonal Ciruelos - Mariquina 13:42 14:46
S/E Mariquina ST Zonal Transformador Nº1 220/23 kV 13:42 14:46
- Fechas y horas señaladas corresponden a lo informado por Sistema de Transmisión del Sur S.A.
c. Consumos
Pérdida de %
Clientes H. H. H.
Sub-Estación Alimentador / Paño Comuna Consumo consumo
Afectados Desc. Dispon. Norm.
(MW) pre-falla
Valdivia,
S/E Mariquina 52E1 San José Mariquina, 2.58 0.023 8232 13:42 14:46 14:46
Toltén
S/E Mariquina 52E2 Los Coihues (*) - 0 0 0 13:42 14:46 14:46
Total: 2.58 MW 0.023 % 8232
- Horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
(*): El alimentador Los Coihues / 52E2 estaba fuera de servicio previo al evento en análisis, por falla a nivel de distribución.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E Mariquina 52E1 San José SAESA Regulado 2.58 1.07 1.07 2.8
S/E Mariquina 52E2 Los Coihues (*) SAESA Regulado 0 1.07 1.07 0.0
Clientes Regulados : 2.8 MWh
Clientes Libres : MWh
Total : 2.8 MWh
- Horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
(*): El alimentador Los Coihues / 52E2 estaba fuera de servicio previo al evento en análisis, por falla a nivel de distribución.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Velocidad de
Potencia Tiempo
Rango recuperación
(MW) recuperación (h)
(MW/h)
Primer 80 % 2.06 1.07 1.93
Último 20 % 0.52 1.07 0.49
100 % Total 2.58 1.07 2.41
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 11087.9 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Ralco (U1), Ralco
(U2), Angostura (U2), Mejillones (IEM), Pehuenche (U1) y Pehuenche (U2).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada, con el siguiente detalle:
• El alimentador Los Coihues / 52E2 estaba fuera de servicio previo al evento en análisis, por
falla a nivel de distribución.
Otros antecedentes relevantes
Según lo informado por Sistema de Transmisión del Sur S.A.:
“Corteza de árbol es llevado por el viento hacia circuito energizado en SE Mariquina entre los equipos
TTCC JT1 y 89JT1, debido a fuerte temporal en la zona”
De forma complementaria, se adjunta el informe de falla de instalaciones ingresado en el sistema del
Coordinador Eléctrico Nacional por la empresa Sistema de Transmisión del Sur S.A. (Anexo N°1) y
otros antecedentes aportados por dicha empresa (Anexo N°2).
Por otra parte, en función de los antecedentes presentados por las empresas involucradas a la fecha
de emisión del presente EAF, se solicitará la siguiente información adicional:
Se le solicitará a la Sociedad Austral de Electricidad S.A.:
• Informes de Falla de 48 horas y 5 días asociados al evento en análisis, con el correspondiente
nivel de detalle, incluyendo las comunas involucradas y los montos reales de consumos
afectados
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso. No obstante, esta instalación se encuentra dentro del alcance de la auditoría instruida
por la Superintendencia de Electricidad y Combustibles mediante Oficio Ord. N°20134/ ACC
N°2396122/ DOC 2067381, de fecha 02 de octubre de 2019, para el caso de fallas ocurridas en
instalaciones de distribución que puedan afectar a SS/EE primarias de Sistema de Transmisión del
Sur S.A.
b) Acciones correctivas a corto plazo:
Sistema de Transmisión del Sur S.A. señala que “no hay”.
c) Acciones correctivas a largo plazo:
Sistema de Transmisión del Sur S.A. señala que “no hay”.
Diagrama simplificado de las instalaciones previo a la falla