Study for fault analysis EAF 351/2024 “On-line failure 66 kV Carampangue - Curanilahue Norte” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 12:57 Disconnected consumption (MW) 4.30 Prior system demand (MW) 10476 Percentage of disconnection 0.041 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Carampangue - Curanilahue Norte / LT228CI1TR01T0058T0058 Type of installation Transmission line Nominal voltage 66 kV Segmention Zone transmission Owner installation CGE Transmission S.A. affected RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. President Riesco N° 5561 Floor 14, Las Condes, Santiago, Chile v. Identification of the element Fault Name Line 66 kV Carampangue - Curanilahue Norte / LT266CI1TR03. , is detached hook of tree out of strip on line 66 kV Carampangue - Curanilahue Norte, in the section Tap Carampangue - Curanilahue Norte, between its structures E268 and E269, which cuts the three drivers of the transmission line, and knocks down the structures E268, E269, E270 and E271. d.2 Physical phenomenon: CLI1: Catastrophic natural event (seism, volcanic, alluvial, tidal, etc.). d.3 Renewing Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Renewing Physical Phenomenon in facilities of the same owner: 17 faults have been produced in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS Failure in line 66 kV EAF 277_2023 24-0623 The company CGE Transmission 66-0623 The company is applied. To company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The following day we question F4c relays associated to the cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. We carry out an inspection of the entire section of the LT 66 kV Sugar intempsiva pan - Marquesa, without evidence of the fault. We carry out inspection EAF 394-2023 switches 52B5 and 06-09-2023 visual and local tests to the switch 52B5 of S/E Sugar Pan 52CT8 of S/E Day Pan of the failure, without finding obvious cause (during the week of Sugar 25 to 29 of the present will be carried out exhaustive tests to the switch, then during the week of the 2nd to 6th of October it carries out a report of the switch 52B5). Replacement of switch 52B5 of SE Sugar Pande (estimatedated date of 2023)”. The company CGE Transmission S.A. indicates: Falla 66 kV5 year B2 of S/E Alonso de Ribera with the satellite clock.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the Fault in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September 2024. N°1 • Driver replacement between structures E-05 to E 06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity committed to December 2024.” Failure in line 66 kV EAF 333-2024 Peumos - 01-08-2024 The company CGE Transmission S.A. indicates that “Do not apply”. CGE Transmission in line 66 kV EAF 334-2024 01-08-2024 The company CGE Transmission S.A. indicates that “Do not apply kGE Transmission S.A. The company EAF transmission in line 3rd.A. indicates that “Do not apply”. Ntral and lateral that were damaged.” Pinos CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, in addition, the section of EAF 343-2024 01-08-2024 Villarrica - Driving Pucón that resulted in damage between structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates that “the trees Falla in line 66 kV EAF 345-2024 01-08-2024 that fell to the lines and, moreover, the elements that Guindo - Colonel N°2 were damaged product of the events were repaired.” The company CGE Transmission S.A. indicates that “The variables of registry EAF 345-2024 will be modified so that they do not occur on writing. The removal of the trees that were found on the line Associated Falla in line 66hue kV and, in addition, the elements that turned out to the CGE Transmission S.A.E will be replaced to the elements that were damaged to the 307E. The company CGE Transmitación S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of tambourines. The conditions of the wind dragged small segments of mesh towards the bushing of the switch of the condenser bank. Immediately after the fault cause was detected, it was requested Opening the opening of the SSCC that feeds the bank of condensers in untimely of the EAF 348-2024 01-08-2024 bar. Switch 52CT1 of It was scheduled for August 13th and 14th the review, cleaning and S/E San Pedro clearing of the affected area, in order to be able to re-energize the condenser banks. The 01/08/2024 at 20:26 hours the CT informs problems in mechanism of opening and closing of the 52CT1 of S/E San Pedro. Subsequently on August 06/08/2024 at 17:13 hours the opening and closing tests of the 52CT1 of S/E San Pedro are concluded in a satisfactory way being available for operation." 9-2024 01-08-2024 Army - Guindo downed and repaired the damaged driver, both by the storm and by the subsequent theft." Online failure 154 kV EAF 350-2024 01-08-2024 The company CGE Transmission S.A. indicates that “It does not apply”. Charrua - Los Angeles Number of faults (regardless of the physical phenomenon) in the same installation: no failure has occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 66 kV Carampangue - Curanilahue Norte, which is 26.6 km long, a nominal capacity of 33.6 MVA (permanent to 25°C with sun and nominal tension) and whose year of entry into operation was in 1969 (carampangue tram - Carampangue) and 2019 (tramo Carampangue not carried out, maintenance Carampangue - Curangue - Curanhue owner). CGE Transmission S.A. refers in support of the proposal of the origin of the fault the following: • Technical report specifying how the event affected the installation. • Public and well-known report that attests the event. • Photographic record with date, time and UTM coordinates of the failure point. h. Commune where the failure is presented 8205: Curanilahue. i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (03/08/2024) 5-day report (08/08/2024) CGE Transmission S.A. (CGE Tx) 02/08/2024 20/08/2024 Electric Company of the Border S.A. (Frontel) Not sent 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segmento Tramo Dec. Hora Hora Norm. 09:21 Carampangue - Curanilahue Norte 66 kV Zal Carampangue - Curanihue Norte 12:57 04/08/2024 - Dates reported. Uninformed 3.00 0.029 Uninformed 12:57 13:07 13:07 13:07 S/E Curanilahue Peño ET2 Uninformed 1.30 0.012 Uninformed 12:57 13:07 13:07 Total: 4.30 MW 0.041 % - Dates, hours and amounts indicated correspond to the information provided by CGE Transmission S.A. 3. Estimate of energy not provided Type of time loss ENS Sub-Station Feeder/Paño Client Company Consumption (MW) Indispon. (h) Dec.(h) S/E Curanilahue Peño CT1 Front Regulated 3.00 0.17 0.5 S/E Curanilahue Peño ET2 Frontel Regulated 1.30 0.17 0.17 0.2 Customers Regulated : 0.7 MWh Free Recovery Clients : MWh Total : 0.7 MWh - Dates, hours and amounts indicated correspond to the information provided by CGE Transmission S.A. - Expected recovery curve v/s Real. 14:24 1133::0077 1133:00:00 12:00 09:00 07:00 44 0.17 20.64 Last 20 % 0.86 0.17 5.16 100 % Total 4.30 0.17 25.80 4. Description of configurations at pre-failure and post-failure times System demand prior to failure: 10476.0 MW Frequency regulation Frequency control distributed in the pre-failure SEN, using the Angosture (U2), Angosture (U3), Colbun (U1), Colbun (U2), El Toro (U1), El Toro (U2), El Toro (U3), Mussels (IEM), Nueva Renca (TG) and Ralco (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for August 01, 2024 is attached. Operation Real Annex No2 is attached the details of the actual generation of the day 01 August 2024. Movement of plants and daily report of the CDC In Annex No3 the details of the movement of plants and daily report of the CDC for August 01, 2024 is presented.