Estudio para análisis de falla EAF 351/2024
“Falla en línea 66 kV Carampangue - Curanilahue Norte”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 12:57
Consumos desconectados (MW) 4.30
Demanda previa del sistema (MW) 10476
Porcentaje de desconexión 0.041 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Carampangue - Curanilahue Norte / LT228CI1TR01T0058ST01T0058
Tipo de instalación Línea de transmisión
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación
CGE Transmisión S.A.
afectada
RUT 77.465.741-K
Representante Legal Iván Quezada E.
Dirección Av. Presidente Riesco N° 5561 Piso 14, las Condes, Santiago, Chile
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 66 kV Carampangue - Curanilahue Norte / LT266CI1TR03T0058ST04T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Quezada E.
Dirección Av. Presidente Riesco N° 5561 Piso 14, las Condes, Santiago, Chile
d.1 Origen y causa de la falla
Producto del fuerte viento en la zona, se desprende gancho de árbol fuera de faja sobre la línea 66
kV Carampangue - Curanilahue Norte, en el tramo Tap Carampangue - Curanilahue Norte, entre sus
estructuras E268 y E269, la cual corta los tres conductores de la línea de transmisión, y derriba las
estructuras E268, E269, E270 y E271.
d.2 Fenómeno Físico:
CLI1: Evento natural catastrófico (sismo, volcánico, aluvión, maremoto, etc.).
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 17 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66 kV
EAF 277_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Lucero
Falla en línea 66 kV
EAF 278_2023 San Fernando - 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Placilla
Falla en línea 66 kV
EAF 362_2023 22-08-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Los Maquis - Hualañé
La empresa CGE Transmisión S.A. indica: “Se analizan eventos de
relé SEL 387 S1 y SEL 351 S2. Al día siguiente se interrogan relés
F4c asociados a los paños C1 y C2. Se observa que hay eventos en
los horarios de falla. Se analizan eventos de relé SEL- 311C. Se
Apertura realiza una inspección del tramo completo de la LT 66 kV Pan de
intempestiva de los Azúcar - Marquesa, sin evidencias de la falla. Se realiza inspección
EAF 394-2023 interruptores 52B5 y 06-09-2023 visual y pruebas locales al interruptor 52B5 de S/E Pan de Azúcar el
52CT8 de S/E Pan de día de la falla, sin encontrar causa evidente (durante la semana del
Azúcar 25 al 29 del presente se realizarán pruebas exhaustivas al
interruptor, para luego durante la semana del 2 al 6 de octubre
presentar un informe del interruptor 52B5). Reemplazo de
interruptor 52B5 de SE Pande Azúcar (fecha estimada diciembre de
2023)”.
La empresa CGE Transmisión S.A. indica:
Falla en línea 66 kV - “Se realiza el afianzamiento con tirantes del poste externo cerca de
EAF 247-2024 Alonso de Ribera - 08-06-2024 la estructura E46 de la línea LT Alonso de Ribera - Chiguayante.”
Chiguayante - “Se realiza la conexión IRIG B a los relés 311C y 311L del paño B2
de S/E Alonso de Ribera con el reloj satelital.”
La empresa CGE Transmisión S.A. indica:
"• Se realizará una revisión y pruebas en el sistema de control del
Falla en línea 66 kV interruptor asociado al paño 52CT1. Actividad comprometida a
EAF 329-2024 Talcahuano - Latorre 31-07-2024 septiembre de 2024.
N°1 • Se realizará retemplado de conductor entre las estructuras E-05 a
E 06 de la línea LT 66 kV Talcahuano - Latorre N°1. Actividad
comprometida a diciembre 2024."
Falla en línea 66 kV
EAF 333-2024 Los Peumos - 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Curacautín
Falla en línea 66 kV
EAF 334-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Parral - Cauquenes
Falla en línea 2x66 kV
EAF 335-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Lastarria - Loncoche
Falla en la línea 66 kV
EAF 337-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Tres Pinos - Lebu
La empresa CGE Transmisión S.A. indica: “Se realizó el retiro de los
Falla en la línea 66 kV
árboles que se encontraban sobre la línea y, además, se repusieron
EAF 338-2024 Curanilahue - Tres 01-08-2024
los conductores de la fase central y lateral que resultaron dañados.”.
Pinos
CGE Transmisión S.A. indica que realizó la instalación de un nuevo
Falla en línea 66 kV line post en la estructura N°61 y, además, se reparó el tramo de
EAF 343-2024 01-08-2024
Villarrica - Pucón conductor que resultó con daños entre las estructuras N°38 y N°39
de la línea 66 kV Villarrica - Pucón.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica que “se quitaron los árboles
Falla en línea 66 kV
EAF 345-2024 01-08-2024 que cayeron a las líneas y, además, se repararon los elementos que
Guindo - Coronel N°2
resultaron dañados producto de los eventos.”
La empresa CGE Transmisión S.A. indica:
"Se modificará las variables de registro SER para que no se
produzcan sobre escritura.
Se realizó el retiro de los árboles que se encontraban sobre la línea
Falla en línea 66 kV
y, además, se repusieron los elementos que resultaron dañados
EAF 347-2024 Curanilahue Norte - 01-08-2024
producto del temporal.
Tres Pinos
Levantamiento y posterior verificación de alambrado de control por
verificación de potenciales asociados al paño B8 de S/E Curanilahue
Norte, trabajos asociados a la SD 2024078680 realizada el día 08 de
agosto de 2024."
La empresa CGE Transmisión S.A. indica:
"Con fecha 6 de agosto se encontró causa de falla, que consistió en
el desprendimiento de parte de malla metálica perimetral que se
encuentra por encima del nivel de las panderetas. Las condiciones
del viento arrastraron pequeños segmentos de malla hacia los
bushing del interruptor del banco de condensadores.
Inmediatamente después de detectada la causa de falla, se solicitó
Apertura
la apertura del SSCC que alimenta el banco de condensadores en
intempestiva del
EAF 348-2024 01-08-2024 barra.
interruptor 52CT1 de
Se programó para los días 13 y 14 de agosto la revisión, limpieza y
S/E San Pedro
despeje del área afectada, para poder re-energizar los bancos de
condensadores.
El 01/08/2024 a las 20:26 horas el CT informa problemas en
mecanismo de apertura y cierre del 52CT1 de S/E San Pedro.
Posteriormente el 06/08/2024 a las 17:13 horas se concluyen las
pruebas de apertura y cierre del 52CT1 de S/E San Pedro de manera
satisfactoria quedando disponible para operación."
La empresa CGE Transmisión S.A. indica que "Se despejaron las
Falla en línea 2x66 kV líneas afectadas por el evento, se repusieron las estructuras
EAF 349-2024 01-08-2024
Ejército - Guindo derribadas y se reparó el conductor dañado, tanto por el temporal
como por el posterior robo."
Falla en línea 154 kV
EAF 350-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Charrúa - Los Ángeles
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido falla
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 66 kV Carampangue - Curanilahue Norte,
la cual tiene 26.6 km de largo, una capacidad nominal de 33.6 MVA (permanente a 25°C con sol y a
tensión nominal) y cuyo año de entrada en operación fue en 1969 (tramo Carampangue - Tap
Carampangue) y 2019 (tramo Tap Carampangue - Curanilahue Norte), de acuerdo con los registros
del Sistema Infotécnica del Coordinador.
La empresa CGE Transmisión S.A. no remitió antecedentes respecto de los mantenimientos
realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informado.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
CGE Transmisión S.A. remite en respaldo a la proposición del origen de la falla lo siguiente:
 Informe técnico que especifique de qué forma el evento afectó a la instalación.
 Informe público y conocido que acredite el evento aducido.
 Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
h. Comuna donde se presenta la falla
8205: Curanilahue.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (03/08/2024) Informe de 5 días (08/08/2024)
CGE Transmisión S.A. (CGE Tx) 02/08/2024 20/08/2024
Empresa Eléctrica de la Frontera S.A. (Frontel) No enviado No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
09:21
Carampangue - Curanilahue Norte 66 kV ST Zonal Carampangue - Curanilahue Norte 12:57
04/08/2024
- Fechas y horas señaladas corresponden a lo informado por CGE Transmisión S.A.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
S/E Curanilahue Paño CT1 No informado 3.00 0.029 No informado 12:57 13:07 13:07
S/E Curanilahue Paño ET2 No informado 1.30 0.012 No informado 12:57 13:07 13:07
Total: 4.30 MW 0.041 %
- Fechas, horas y montos señalados corresponden a lo informado por CGE Transmisión S.A.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E Curanilahue Paño CT1 Frontel Regulado 3.00 0.17 0.17 0.5
S/E Curanilahue Paño ET2 Frontel Regulado 1.30 0.17 0.17 0.2
Clientes Regulados : 0.7 MWh
Clientes Libres : MWh
Total : 0.7 MWh
- Fechas, horas y montos señalados corresponden a lo informado por CGE Transmisión S.A.
- Curva de recuperación esperada v/s recuperación real.
14:24 1133::0077 1133::0077
12:00
09:36
07:12
04:48
02:24
00:00
Paño CT1 Paño E2
S/E Curanilahue S/E Cañete
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 3.44 0.17 20.64
Último 20 % 0.86 0.17 5.16
100 % Total 4.30 0.17 25.80
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10476.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U2),
Angostura (U3), Colbún (U1), Colbún (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4),
Mejillones (IEM), Nueva Renca (TG) y Ralco (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 01 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 01 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
01 de agosto de 2024.
Mantenimientos
En anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 01 de
agosto de 2024.