Study for fault analysis EAF 349/2024 “Fault on line 2x66 kV Army - Guido” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 12:21 Disconnected consumptions (MW) 9.3 Prior system demand (MW) 10476.03 Percentage of disconnection 0.088 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramos Tap Cerro Chepe - Guiding of circuits N°1 and N°2 of line 2x66 kV Army - Guido / LT282CI1TR01----T0058 and LT282CI1TR02---- T0058 Type of installation Line Nominal voltage 66 kV Segment Local transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iv Quezada Escobar Address Av. President Riesco N°5561, floor 14, The Counts c. Identification of the missing element Name of the affected element Tumbles Hill C. Av. President Riesco N°5561, piso 14, Las Condes d. Origin and cause of the fault The forced disconnection of both circuits of the line 2x66 kV Army - Guide by operation of protections, before a fault originated by the fall of a tree, located outside the belt of servitude, on the conductors of the line, between the structures N°81 and N°82, causing the demolition of the structures N°79 to N°85. The cause of the failure is attributed to a front of bad time that affected the area. d.2 Physical phenomenon: CLI1: Catastrophic natural event (sism, volcanic event, flood, maremoto, etc.). d.3 Repeatation: Remission: Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. FALLA FALL_ FALLA 24 months. 23 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. Fernando - Placilla Fault online 66 kV The EAF 362_2023 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. Maquis - Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated with the cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. An inspection of the full section opening of the LT 66 kV Sugar Pan-Marquesa is carried out, without intempestive of the evidence of the fault. Visual inspection and tests EAF 394-2023 switches 52B5 and 06-09-2023 locales to switch 52B5 of S/E Sugar Pan on the day of the 52CT8 of S/E Pan of failure, without finding obvious cause (during the week of the 25 Sugar to the 29 of the present will be carried out, to the 525th, will be carried out exhaustive tests to the switch. erca de la estructura E46 de la linea Falla en línea 66 kV Alonso EAF 247-2024 08-06-2024 LT Alonso de Ribera-Chiguayante”. de Ribera - Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out”. The company CGE Transmission S.A. indicates: - “There will be a review and tests in the control system of the switch associated to the cloth 52CT1. Activity Fall in line 66 kV EAF 329-2024 31-07-2024 committed to September 2025”. Talcahuano - Latorre N°1 - “The replacement of driver between structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity committed to December 2024”. Falla in line 66 kV The EAF 333-2024 01-08-2024 transmission company CGE Transmission S.A. indicates that “Do not apply”. Peumos - Cucautína Fall24 kV Falla in line 66 kV Parral kV EAF 338-2024 01-08-2024 The company CGE Transmission S.A. indicates that “it does not apply”. Curanilahue - Tres Pinos FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS CGE Transmission S.A. indicates that it carried out the installation of a Falla in line 66 kV new line post in the structure N°61 and, moreover, the EAF 343-2024 01-08-2024 Villarrica - Pucón section of driver that resulted with damages between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. The company CGE Transmission S.A. indicates that “The Fault in line 66 kV Guindo EAF 345-2024 01-08-2024 trees that fell to the lines and, moreover, the line N°2 elements that were damaged from the events were repaired”. The company CGE Transmission S.A. indicates: “The associated registration variables SER will be modified so that they do not occur on the writing. e Norte, works associated with SD 2024078680 carried out on August 08, 2024." The company CGE Transmitación S.A. indicates: "On August 6th it was found cause of failure, which consisted in the detachment of part of perimeter metal mesh that is above the level of tambourines. The conditions of the wind dragged small mesh segments towards the bushing of the switch of the condensers bank. Immediately after Untimely opening of the detected cause of failure, the opening of the SSCC EAF 348-2024 switch 52CT1 of S/E 01-08-2024 that feeds the bank of condensers in bar. San Pedro It was programmed for the 13th and 14th of August the review, cleaning and clearing of the affected area, in order to be able to re-energize the banks of condensers. The 01/08/2024 at 20:26 hours the CT informs problems in opening and closing mechanism of the 52CT1 of S/E San Pedro. Subsequently, on August 06/08/2024 at 17:13 hours it is finished opening and closing of operation of the 52CT of S/Fone of S/E have been satisfactory way. allas in the same affected installation, during the last 24 mobile months (EAF 332-2022 and EAF 189-2023). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the conductors of both circuits of the line 2x66 kV Army - Guido, which, according to the information provided by its owner on the Coordinator's Infotechnical platform, has an approximate length of 10.36 km, with driver of the type AAAC and Cu 1/0 AWG, respectively, with a nominal capacity of 24.4 [MVA] (permanent at 25°C with sun and nominal voltage) and whose date of commissioning was during the year 1963 (ancient line 2x66 kV Concepción - Coronel, sectionamientos in the SS/EE Army and Guido during the years 2020 and 2022, respectively). In this regard, the company CGE Transmission S.A. did not refer background corresponding to the maintenances carried out to the line 66 kV Army - Guido, during the last location S. n Pedro (CGE). g. Proprietary proposal regarding the origin of the failure Force Major or Case Fortuitous. The company CGE Transmission S.A. refers the following background in support of the proposal of the origin of the failure: • Report of supply interruption. • Report of evidence. • Report of the Climate Event that affected the area. h. Commune where the failure is presented 8108: San Pedro de la Paz. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-08-2024) CGE Transmission S.A. 02-08-2024 General Company of Electricity S.A. (CGE) 02-08-2024 09-08-2024 Besalco Transmission SpA 02-08-2024 08-08-2024 Transmission BO Paper Line S.A. 02-08-2024 Transport S.A. 02-08-2024 General Company of Electricity S.A. (CGE) 02-08-2024 Besalco Transmission SpA 02-08-2024 Transport - Zona - Guipment - N. SG - N.A. 21-2024 Investment Line Tamp K.A. Ro CheGEpe 12:21 17:05 21:56 Line 2x66 kV Army - Guido N°2 ST Zonal Tap Cerro Chepe - Guido 12:21 (16-08-2024) c. Consumption Sub-station Feeder/ Commune Loss of % Customers H. H. H. Paño Consumption Affected Dec. Dispon. Norm. (MW) pre-fall San Pedro de S/E Bio Bío Station - 1.6 0.015 1 12:21 17:06 17:06 la Paz San Pedro de S/E San Pedro (CGE) Los Batros / C2 3.9 0.037 7620 12:21 17:06 la Paz San Pedro de S/E San Pedro (CGE) Villa / C3 3.7 0.035 12497 12:21 17:06 la Paz S/E Concepción (FFCC) - 0.1 (*) 0.001 1 12:21 17:05 Total: 9.30 MW 0.088 % 20119 - The amounts reported by the companies Investments BO Paper S.A. and CGE S.A. n (FFCC) - Free EFE 0.10 (*) 4.73 4.73 0.5 Customers Regulated : 36.1 MWh Free Customers : 8.1 MWh Total : 44.2 MWh - The amounts indicated correspond to the information reported by the companies Investments BO Paper S.A. and CGE S.A. - (*): At the date of issue of this study, the company EFE did not provide the information for its affected consumptions. - Expected recovery curve v/s real recovery. 18:00 16:48 15:36 14:24 13:12 12:00 1.2% 20.5% 67.5% 100.0% Real recovery Expected recovery No differences are observed between expected recovery times and actual recovery of the affected consumptions. - Average recovery speed. Power (MW) Recovery time (h) Recovery speed (MW/h) First 80% 7.44 4.75 1.57 Last 20 % 1.86 4.75 0.39 100 % Total 9.30 4.75 1.96 4. Description of the configurations at the moments prior to and post failure Pre-failction system demand: 10476.03 MW Rate of Control Distributed (Uct) The frequency (Uct) ration Scheduled In Annex 1 the detail of the generation programmed for the day 01 August 2024 is attached. Royal Operation In Annex 2 the detail of the actual generation of the day 01 August 2024 is attached. Central movements and daily report of the CDC In Annex 3 is presented the detail of the Movement of Centrals and Daily Report of the CDC for the day 01 August 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 01 August 2024. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularities: - SS/EE San Pedro (CGE) and Concepción (FFCC) were supplied from the circuit N°2 of the line 2x66 kV Army - Guido, while the S/E Bio Bío Station was supplied from the circuit N°1. Other relevant background As reported by the company CGE Transmission S.A.: “At 12:21 hours of the day 01-08-2024 the Euse of the Euse 3 of the Euse 3 On line 66 kV Army - Guido N°1 and 2, causing the detachment of 7.6 MW that affected the San Pedro substation.