Study for failure analysis EAF 348/2024 “Intempsive opening of the switch 52CT1 of S/E San Pedro” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 11:59 Disconnected consumption (MW) 1.80 Prior system demand (MW) 1047.82 Percentage of disconnection 0.017 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Name of the installation Bar N°1 15 kV of S/E San Pedro / BAT6T0058SE120T0058 Type of installation Substation Nominal voltage 15 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal Representative Iván Quezada Escobar Av. President Riesco N°5561 P14, the Counts, Metropolitan Region of Direction Santiago. c. Identification of the element affected Interruptor 52CBC1 of S/E San Pedro / PA013T0058 d.1 Origin and cause of failure There was the untimely opening of the S/E San Pedro 52CT1 switch, due to the operation of its temporary phase overcurrent protection. The cause of the failure corresponds to the contact of wires that formed part of the perimeter mesh, which were dragged by action of the wind during a storm of bad weather, and which were above the level of tambourines, on the bushing of the switch of the condenser bank. d.2 Physical phenomena: CLI1: Catastrophic natural event (sism, volcanic event, flood, tidal event, etc.). The company CGE Transmitación S.A. indicates as physical phenomenon CLI1: Natural event catastrophic (sism, volcanic event, flood, tidal event, etc.)., referring to background (probatory) in order to prove the origin of the failure. d.3 Reitation: Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months of the FIDF. LLA DATE_FALLA ACTIONS_CORRECTIVAS Fall on line EAF 277_2023 66 kV Charrua - 24-06-2023 The company CGE Transmission S.A. indicates that “It does not apply”. Lucero Failure on line 66 EAF 278_2023 kV San Fernando 24-06-2023 The company CGE Transmission S.A. indicates that “It does not apply”. - Placilla Failure on line 66 EAF 362_2023 kV The Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “It does not apply”. Hualañé The company CGE Transmission S.A. indicates that “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we will question relays F4c Opening associated to the cloths C1 and C2. It is observed that there are events in the unexpected fault schedules SEL- 311C. An inspection of the complete section of the LT 66 kV Pan of Sugar- Marquese is carried out during the following October, it is observed without evidence of the SCT. 5). Replacement of switch 52B5 of SE Sugar Pande (estimated date December 2023)”. The company CGE Transmission S.A. indicates: - “The entrenchment with suspenders of the external pole is carried out near the Falla in line 66 structure E46 of the line kV Alonso of EAF 247-2024 08-06-2024 LT Alonso de Ribera-Chiguayante”. Ribera - - - “The connection IRIG B to relays 311C and 311L of the cloth B2 of Chiguayante S/E Alonso de Ribera with the satellite clock is carried out”. The company CGE Transmission S.A. indicates: - “A review and tests will be carried out in the system of control of the Falla in line 66CT1. Activity committed to EAF 329-2024 kV Talcahuano - 31-07-2024 line that applies to December 2024”. Latorre N°1 - “There will be carried out a replacement of driver between the structures E-05 to E- 06 of the line LT 66 kV Talcahuano - Latorrea Fall - 31-07-2024 line EAF Falla”. Transmission S.A. indicates that “it does not apply”. - Loncoche Falla on the line EAF 337-2024 66 kV Tres Pinos - 01-08-2024 The company CGE Transmission S.A. indicates that “it does not apply”. Lebu Failure on the line EAF 338-2024 66 kV Curanilahue 01-08-2024 The company CGE Transmission S.A. indicates that “it does not apply”. - Tres Pinos CGE Transmission S.A. indicates that it carried out the installation of a new line Falla in line 66 post on the structure N°61 and, moreover, the section of driver EAF 343-2024 kV Villarrica - 01-08-2024 which resulted in damage between structures N°38 and N°39 of the line 66 Pucon kV Villarrica - Pucon. Falla in line 66 The company CGE Transmission S.A. indicates that “The line EAF 345-2024 kV Guindo - 01-08-2024 fell on the lines and, moreover, the elements that Colonel N°2 were not damaged as a result from the events. North Lifting and subsequent verification of control wire by verification of potentials associated with the cloth B8 of S/E Curanilahue Norte, works associated with the SD 2024078680 carried out on August 8, 2024." Number of faults (not importing Physical Phenomenon) in the same installation: There has been no failure in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon PR51: Protection of phase timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The installation where the failure originated corresponds to the 52CBC1 switch of S/E San Pedro (CGE), of which there is no greater background according to the records of the Coordinator's Infotechnical System. In this regard, the company CGE Transmitación S.A., attached information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Compañía General de Electricidad S.A. informs that the location of its affected consumptions is urban/rural. g. Proposition of the owner regarding the origin of San Pedro Mayor. h. Paz. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (03-08-2024) (08-08-2024) CGE Transmission S.A. 02-08-2024 14-08-2024 General Electricity Company S.A. 13-08-2024 13-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Stage Time Dec. Time Norm. S/E San Pedro ST Zonal Barra 15 kV No1 11:59 17:25 (*) S/E San Pedro ST Zonal Transformer No1 69/15 kV 11:59 17:20 (**) - (*) Time corresponds to the availability of the bar No1 15 KV of S/E San Pedro energizado from the bar No2 of said S/E. - (**) Hours corresponding to the day 06-08-2024. c. Consumptions Sub-station Feeder/ Comuna Loss % Customers H. H. H. H. P year Consumption Affected Defectsc. Dispon. (MW San Colonel S/E 0.024. c. MW) Indispon. (h) Dec. (h) (MWh) S/E San Pedro (CGE) Santa Juana CGE Regulated 1.80 5.43 5.52 9.9 Customers Regulated : 9.9 MWh Free Clients : MWh Total : 9.9 MWh - The amounts and schedules indicated correspond to the information provided by the company Compañía General de Electricidad S.A. - Curve de recuperación despendede v/s recuperación real. There are no significant differences between the expected recovery schedules and actual recovery for the affected consumptions. - Average speed of recovery. Speed of power Range recovery (MW) recovery (h) First 80 % 1.44 5.52 0.26 Last 20 % 0.36 5.52 0.07 100 % Total 1.80 5.52 0.33 4. Description of the configurations at the moments prior and post failure of the system pre-failure: 10475.82 MW Frequency control distributed frequency regulation in the National Electrical System, prior to failure, using the Angostura (U2 and U3) plants, Colbún (U) and UW) The UW) Nterruptor bar coupler 15 kV 52CS open. Other relevant background As reported by the company CGE Transmission S.A.: Physical phenomenon: CLI1: Robust Catastrophic natural event (seism, volcanic, alluvial, tidal, etc.). Element: Switches. Electrical phenomenon: Protection of phase timed overcurrent. Operation of switches: Opera as expected. Observations: Product of the temporary fort in the area, wires are released forming part of perimeter metal mesh, falling on the bushing of the 52CBC1 capacitor bank switch, causing damage to it and causing the correct operation of the 52CT1 switch. As reported by the company Compañía General de Electricidad S.A.: Physical phenomenon: Failures in third party installations or in another segment. Element: Drivers. Electrical phenomenon: Instant phase overcurrent. Operation of switches: Operate as expected. Observations: CGE S.A. Does not pronounce on external faults. .A. and Compañía General de Electricidad S.A. (Annex N°1), and 5-day failure reports provided by the same companies (Annex N°2).