Study for fault analysis EAF 347/2024 “On-line failure 66 kV Curanilahue Norte - Tres Pinos” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 11:41 Unconnected consumptions (MW) 11.13 Prior system demand (MW) 10476 Percentage of disconnection 0.106 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Affected installation identification Line 66 kV Horcones - Curanilahue Norte / Installation name LT228CI1TR01T0058ST01T0058 Installation type Transmission line Nominal voltage 66 kV Segmento Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. President Riesco N° 5561 Floor 14, Las Condes, Santiago, Chile v. Identification of the missing element Line 66 kV Curanilahue Norte - Tres Pinos / Name of the missing element LT230CI1TR0158T. n the line 66 kV Curanilahue Norte - Tres Pinos, caused by high height tree (out of strip) that is knocked down between the structures E-333 and E-334 of the transmission line, product of the strong rains and winds occurring in the area, which generated the cutting of drivers and damage to surrounding structures. d.2 Physical phenomenon: CLI1: Catastrophic natural event (sism, volcanic, alluvial, tidal, etc.). d.3 Reiterating Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Physical Phenomenon in installations of the same owner: 13 faults have been produced in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID ZONE_FALLA DATE_FALLA ACTIONS Falla in line 66 kV EAF 277_2023 The company CGE Transmission S.A.D.D. aquís - Hualañé The company CGE Transmitación S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The following day we question relays F4c associated with cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. Opening carries out an inspection of the entire section of the LT 66 kV Sugar Unseasonal Bread - Marquesa, without evidence of failure. We carry out inspection EAF 394-2023 switches 52B5 and 06-09-2023 visual and local tests to the switch 52B5 of S/E Sugar Bread 52CT8 of S/E Day Pan of the fault, without finding obvious cause (during the week of Sugar 25 to 29 of the present will be carried out exhaustive tests to the switch, for then during the week of the 2 to 6 of October line to present a report of switch 52B5). Replacement of switch 52B5 of SE Pande Sugar (estimatedated December 2023)”. The company CGE Transmitation S.A.A. 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the fault in line 66 kV switch associated to the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September 2024. N°1 • Conductor replacement between structures E-05 to E 06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity committed to December 2024.” Failure in line 66 kV EAF 333-2024 The Peumos - 01-08-2024 The company CGE Transmission S.A. indicates that “Do not apply”. CGE Failure in line 66 kV EAF 335-24 01-08-2024 the company CGE Transmission S.A. The company CGE Transmission S.A. indicates that “Do not apply”. Res of the central and lateral phase that were damaged.” Pinos CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, in addition, the section of EAF 343-2024 01-08-2024 Villarrica - Driving Pucón that resulted in damage between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates that “the trees Fall in line 66 kV EAF 345-2024 01-08-2024 that fell to the lines and, moreover, the elements that Guindo - Colonel N°2 were damaged from the events” Quantity of faults (without import Pneumene Písico) in the same installation: no failure has occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomeno DI21: Distance to the event (admittance, impair or third element) in the plant or third element MVA) in the same place. nal) and whose year of entry into operation was in 2019, according to the records of the Coordinator's Infotechnical System. The company CGE Transmitación S.A. did not submit background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Uninformed. g. Proprietary by the owner regarding the origin of the fault Force major or incidental case. CGE Transmitación S.A. refers in support of the proposal of the origin of the fault the following: • Technical report specifying how the event affected the installation. • Public and known report that attests the event alleged. • Photographic record with date, time and coordinates UTM of the failure point h. Comuna where the fault is presented 8205: Curanilahue. i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (03/08/2024) Report of 5 days (08/08/2024) CGE Transmitación S.A. (CGE Tx) 02/08/20 20/08/20 24 Company Electric de la Frontera S.A.A. (Frontel) Not sent Nota. Generation theme b. Transmission system Affected element Segment Stage Time Dec. Horcones - Curanilahue North 66 kV ST Zonal Horcones - Curanilahue North 11:41 12:18 01:31 Curanilahue North - Three Pines 66 kV ST Zonal Curanilahue North - Three Pines 11:41 05/08/2024 Arauco Plant - Horcones 66 kV ST Dedicated Arauco Plant - Horcones 11:41 11:45 - Dates and times indicated correspond to what reported by CGE Transmission S.A. and Cellulosa Arauco and Constitution S.A. c. Consumptions Loss of % Sub-Feeder / Customers H. H. H. Comuna Consumption Uninformed Pais Dec. Dispon. No. 0.012 0.060 E Route: S/E Non-Colic South 52C2 Uninformed 0.90 0.009 11:46 Informed Curanilahue S/E Not yet reported: 2.50 0.024 Lumaco, Purén Total: 11.13 MW 0.106 % 27526(*) - Dates, hours and amounts indicated correspond to the information reported by CGE Transmission S.A. and South Transmission System S.A. (*): Total number of customers informed by CGE Transmission S.A. Transmission System South S.A. reported the detail of the consumption affected in S/E Cañete, while Electric Company of the Border S.A. did not send information of its affected consumptions. 3. Estimate of the energy not supplied Feeder / Type of Time Loss ENS Sub-Station Company Client Weight Consumption (MW) Indispon. (h) Dec.(MWh) S/E Curanilahue Cólico Sur 52C2 Frontel Regulated 0.08 0.08 Piedulano 15.0 S/E Curanilahue Elheros 52C5 Front Regulado 2.5 0.08 0.08 0.2 S/E Curanilahue Foraction 52E1 Front Regulado 1.30 0.08 0.08 S/E 0.03 S/Etrónico S/E In the event of an expected recovery curve v/s real recovery. 02-08-2024 04:48 0022-0088--22002244 0033::3311 0022-0088--22002244 0033:3311 0022-0088--22002244 0033::3311 02-08-2024 00:00 01-08-2024 19:24 0011-0088--22002244 1111:4466 0011-0088--22002244 1111:4466 0011-0088--22002244 1111:4466 01-08-2024 09:36 01-08-2024 04:48 01-08-2024 00:00 Colic South 52C2 The Heroes 52C5 Foraction 52E1 Pilpilco 52C3 Cañete 52ET Running hours 52E2 S/E Curanilahue S/E Curanilahue S/E Three Pines S/E Three Pines S/E Cañete First Recovery Not appreciated the differences between the 15. ostura (U2), Angostura (U3), Colbún (U1), Colbún (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Mussels (IEM) and Ralco (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for the day 01 August 2024 are attached. Royal Operation In Annex No2 the details of the actual generation of the day 01 August 2024 is attached. Movement of plants and daily report of the CDC In Annex No3 the details of the movement of plants and daily report of the CDC for the day 01 August 2024 are presented. Maintenances In Annex No4 the details of the scheduled and forced maintenances for the day 01 August 2024 are presented.