Study for failure analysis EAF 346/2024 “On line failure 66 kV Llollelhue - Los Lagos” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and time of failure Date 01/08/2024 Time 11:38 Unconnected consumptions (MW) 6.30 Prior system demand (MW) 10968 Percentage of disconnection 0.057 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramo 66 kV Llollelhue - Paillaco / LT039CI1TR01----T0003 Type of installation Transmission line Nominal voltage 66 kV Segmento Zone transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the failed element Name Tramo 66 kV Llollelhue - Paillaco / LT039CI1TR01----T0003 Dismissed element Southern Transmission System S.2A.A. This is due to the presence of a tree bark on the conductors of the line and a driver cut in the 66 kV stretch Llollelhue - Paillaco, on the occasion of a wind storm in the area. d.2 Physical Phenomenon: CLI2: Object carried by the seeing towards the drivers. The company has not been affected by the same physical phenomenon, and which are required by the Exenta Resolution N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Repetition Phenomenon Physical in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. kV EAF 327-2022 13-08-2022 kV Picarte – Forced course run with document SD CF Picarte - Corral 2023072726 for removal bark of tree in structure N°72”. The company STS S.A. indicates “South Transmission System Removal Failure in line 66 kV the tree bark Eucalyptus of line 66 kV Remehue - The EAF 467-2023 29-10-2023 Remehue - Union N°1 Tambores on day 29/10/23”. The company STS S.A. does not indicate corrective actions of long term. Forced disconnection of EAF 176-2024 the line 66 kV Picarte - 29-04-2024 Not indicated. Corral The company Transmission system of South S.A. indicates: “System Failure in line 66 kV of South Transmission S.A. On day 31-07-24 under work permit EAF 326-2024 31-07-2024 Picarte - Corral of internal code has carried out the removal of the bark of tree on line 66 kV Picarte - Corral”. Number of failures (without FAF) the element where the fault occurred corresponds to the conductors of the line 66 kV Llollelhue - Los Lagos, specifically in the section 66 kV Llollelhue - Paillaco. In this respect, South Transmission System S.A. sent the maintenances carried out during the last 24 months. According to the statement by its owner in the application Infotechnical, the line has the following technical characteristics: Section section section section Llollelhue - Enmalle Aéreo, 66 kV • Length: 195 m • Driver: AAAC Cairo • Year of entry into operation: 2020 Section section: Enmalle Aéreo - Tap Off Paillaco, 66 kV • Length: 9.9 km • Driver: Copper (53.41 mm2) • Year of entry into operation: 2020 Section section: Tap Off Paillaco - Los Lagos, 66 kV • Length: 25.7 km • Driver: Copper (53.41 mm2) • Year of entry into operation: 2020 f. Urban or rural according to DS 327/1997 The product company Séctricáctrica Paillaco Ltda. also reported from Paillaco. according to the records of the Coordinator's Platform for the Registration of Measures for Economic Transfers, it is presumed that the aforementioned consumptions in S/E Los Lagos would be supplied by the Austral Electricity Society S.A. (SAESA) and Electric Cooperative Paillaco LTDA (SOCOEPA). g. Proposal of the owner regarding the origin of the failure Force Major. h. Commune where the failure is presented 14107: Paillaco. i. Date of delivery of the information to the Coordinated Coordinator Report of 48 hours (03/08/2024) Report of 5 days (08/08/2024) Electric Cooperative Paillaco Ltda. 20-08-2024* 20-08-2024* Southern Transmission System S.A. (STS S.A.) 02-08-2024 Transelec S.A. 02-08-2024 Not submitted (*) Product of technical difficulties of the application Neomanuela in the particular case of the coordinated Cooperative Electric Paillaco Ltda., this company could not load reports of failure in the application. This case is already in progress. Transmission Equipment Affected Segment Stage Time Dec. Time Norm. 66 kV Llollelhue - The Lakes ST Zonal Paillaco - The Lakes 11:38 15:39 13:28 66 kV Llollelhue - The Lakes ST Zonal Llollelhue - Paillaco 11:38 (03-08-2024) - Number of hours reported by the company STS S.A. c. Consumption Loss of % Sub-Feeder Customers H. H. H. Comuna Consumption Station/Paño Affectados Desc. Dispon. Norm. (MW) pre-fail The Lakes NI / NI *4.00 0.036 Ni 11:38 11:40 11:40 Paillaco / NI Futron, La Unión y Paillaco 2.30 0.021 3346 11:38 15:39 Total: 6.30 MW 0.057 % 3346 - Dates and hours correspond to those indicated by the companies SOCOEPA and STS S.A. (*) Value obtained from the historical register of the Coordinator's Type of Loss. There are no differences between the actual recovery times with respect to the respective primary bar availability times to recover the affected consumptions. Power Time Range Speed (MW) recovery (h) recovery (MW/h) First 80 % 5.04 4.02 1.25 Last 20 % 1.26 4.02 0.31 100 % Total 6.30 4.02 1.57 1 1 1 1 1 1 6 5 4 3 0 0 9 :4 :2 :1 :4 :3 :8 8 4 2 0 8 6 6 3 .5 R % e c u p e p e r e r e r e a l e c e r e r e r e r e r i n p e r i n p e n e 1 0 ra d 0 to .0 % 4. Description of the configurations at the moments before and after the failure Pre-Fault System Demand: 10968 MW Frequency Regulation distributed frequency in the SEN prior to the failure, using the plants: Cipresses (U1), Colbun (U1 and U2), Pehuenche programme (U1), Sanpel (Uidro II) and U2 and daily report of the CDC for the day 01 August 2024. Maintenances In Annex No4 the details of the scheduled and forced maintenances for the day 01 August 2024 are presented. Status and configuration prior to the failure Prior to the fault in the line 66 kV Llollelhue - The Lakes, the transmission system operated with the following unavailabilitys product of various faults and the generating units of the zone as follows: • Lines 2x66 kV Loncoche - Pullinque open at both ends. • Line 66 kV Valdivia - The Lakes open at both ends. • Circuit N°1 of the line 2x66 kV Pullinque - The Lakes open at both ends. • Units N°1 and N°3 of Pullinque central in service (Unity N°2 out of service), evacuating its radial generation towards S/E Llollelhue. Other relevant background There are no preventive and/or corrective actions a) The affected installation does not have long term audits, corrective action or other type of maintenances in progress. long-term loans.