Study for failure analysis EAF 345/2024 “On-line failure 66 kV Guido - Colonel N°2” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 11:29 Disconnected consumptions (MW) 18.71 Prior system demand (MW) 11034.7 Percentage of disconnection 0.170 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Guindo - Colonel No2 / LT281CI2TR02T0058T0058 Installation type Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. President Riesco N° 5561 Floor 14, the Counts, Santiago, Chile c. Identification of the missing element Name Line 66 kV Guindo - Colonel No2 / LT281CI2TR02T0058T0058 SPT65 Owner the, corresponding to the line 66 kV Guido - Colonel N°2, by operation of the distance protection, in front of a fault in the stretch of line 66 kV Coronel - Tap Off Loma Colorada, attributed to the fall of a tree (outside the strip) on the conductors of the line between the structures N°98 and N°99, during storm of wind and rain in the area, which caused the cutting of conductors and damage in crossbreeding of the structure N°99. d.2 Physical Phenomenon: CLI1: Event natural catastrophic (sism, volcanic, flood, maremoto, etc.). The company CGE Transmitación S.A. refers in its report of failure of 5 days to accredit the origin of the fault. d.3 Repetition Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. úcero Online failure 66 kV EAF 278_2023 San Fernando - 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. Placilla Online failure 66 kV EAF 362_2023 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. The Maquis - Hualañé The company CGE Transmission S.A. indicates: “We analyze relay events SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated with the C1 and C2 panels. It is observed that there are events in the fault schedules. We analyze relay events SEL- 311C. Opening carries out an inspection of the entire section of the LT 66 kV Pan of Sugar - Marquesa, without evidence of the failure. EAF inspection 394-2023 switches 52B5 and 06-09-2023 visual and local tests to switch 52B5 of S/E Sugar Pan the 52CT8 of S/E Pan during the day of S/E Signup, without proof of the fault, the week will be carried out (see 5 weeks). - “It is carried out the entrenchment with suspenders of the external pole near EAF 247-2024 Alonso de Ribera - 08-06-2024 the structure E46 of the line LT Alonso de Ribera - Chiguayante.” Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the fault in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2024. c1 • The replacement of driver between structures E-05 to E 06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity applied to December 2024. Fall in line 66 kV EAF 333-2024 The Peumos - 01-08-2024 The company CGE Transmission S.A indicates that “Do not apply”. Three Pines - Lebu The company CGE Transmission S.A. indicates: “The removal of the Falla on the line 66 kV trees that were located on the line and, moreover, were replaced EAF 338-2024 Curanilahue - Three 01-08-2024 the drivers of the central and lateral phase that were damaged.” Pinos CGE Transmission S.A. indicates that it carried out the installation of a new Falla in line 66 kV line post in the structure N°61 and, moreover, the section of EAF 343-2024 01-08-2024 Villarrica - Driver Pucón that resulted in damage between the structures N°38 and N°39 of the line 66 kV Villarrica - Pucón. Number of faults (without importing Physical Phenomena) in the same installation: there has been a failure in the same affected installation, during the last 24 mobile months (EAF 089-2023 and 181-2024). d.4 Electric Phenomena DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element MVA K. Inal) and whose year of entry into operation was in 1963, according to the records of the Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 General Electricity Company notes “Urbano”. g. Proprietary proposal regarding the origin of the fault The company CGE Transmission S.A. points out “Fuerza major o caso fortuito.”. h. Comuna where the fault is presented 8108: San Pedro de la Paz. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-2024) CGE Transmission S.A. 01-08-2024 General Electricity Company S.A. 02-08-2024 General Electricity Company S.A. 02-08-2024 Company of State Railways (EFE) Not sent 2. Description of the equipment affected to. System of Generation b. Transmission Element Affected Segment Tramo Dec. Hora Norm. 19:21 Guindo - Colonel 2x66 kV ST Zonal Guindo - Tap Off Loma Colorada C2 1129 k29 muna Consumer consumption Affected pipe Dec. Dispon. Norm. (MW) pre-failure S/E Loma San Pedro de La Industrias 52C1 8.53 0.080 10704 11:29 11:35 11:38 Colorada Paz S/E Loma San Pedro de La Parque 52C2 4.14 0.040 6721 11:29 11:35 11:38 Colorada Paz S/E Loma San Pedro de La Posada 52C3 2.18 0.020 5346 11:29 11:35 11:49 Colorada Paz, Coronel S/E Loma San Pedro de La Lagunillas 52C4 3.76 0.030 7464 11:29 11:35 11:40 Colorada Paz S/E Rectificadora EFE Escurón - 0.1,000.00 1 11:29 11:35 11:35 Total Squadron: 18.71 MW 0.170 % 30236 - Number of hours and amounts indicated correspond to the information provided by Compañía General de Electricidad S.A. 3. Estimate of energy not supplied Loss de Tiempo Alimentador / Type of Time ENS Sub-Estallamiento Total company Sides : 3.3 MWh Free Customers : 0.0 MWh Total : 3.3 MWh - Numbers and amounts indicated correspond to the information provided by the General Electricity Company S.A. - Expected Recovery Curve v/s Real Recovery. There are some significant differences between the actual recovery schedules regarding the availability schedules of the primary bars, except for the consumption associated with the S/E Rectifier Squadron. - Average Speed of Recovery. Power Time Range Speed (MW) Recovery (h) First 80 % 14.97 0.18 83.17 Last 20 % 3.74 0.33 11.33 100 % Total 18.71 0.33 56.70 . Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 11034.7 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to the failure, by means of the Angostura (U2 and U3) Plants, Colbun (U1 and U2), The Toro (U1, U2, U3 and U4), New Renca and Ralco (U1). Operation Scheduled Detail 1st. August 2024. Movement of plants and daily report of the CDC The details of the movement of plants and daily report of the CDC for the day 01 August 2024. Maintenances In Annex 4 is presented the details of the maintenances programmed and forced for the day 01 August 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following detail: • Line 66 kV Guido - Colonel No1 operating radial from S/E Guido. • Line 66 kV Guido - Colonel No2 operating radial from S/E Colonel. • S/E Colored Loma fed from the start to circuit No2. • Line 66 kV Colored Loma - Squadron operating radial from S/E Colored Loma.