Study for failure analysis EAF 343/2024 “On-line failure 66 kV Villarrica - Pucón” Date of issue: 23-08-2024 1. General description of interruption a. Date and Time of failure Date 01/08/2024 Time 11:20 Unconnected consumptions (MW) 14.30 Prior system demand (MW) 10476.00 Percentage of disconnection 0.137 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Villarrica - Pucón / LT113CI1TR02----T0058 Type of installation Line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco 5561, floor 17, Las Condes. c. Identification of the missing element Line 66 kV Villarrica - Pucón / LT113CI1TR02----T0058 Owner of the missing element CGE Transmission S.A.74, floor 66, Las Condes. Villarrica extreme, before the occurrence of a biphasic fault. The cause of the failure was the contact of a tree hook with the drivers, which caused the chain of insulators of the central phase to be decapitated in structure N°61, leaving the driver supported on it, during strong wind and rain season in the area. d.2 Physical Phenomenon CLI1: Catastrophic natural event (seism, volcanic, flood, tidal, etc.). The company CGE Transmission S.A. sends background to accredit the origin of the fault. d.3 Repeating Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: 11 faults have occurred in installations of the same owner with a physical phenomenon (approved line 66-06), during the last 24 months corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONs_FALLA Falla_CORRECA 66-06 F 278_2023 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. San Fernando - Placilla Fault online 66 kV EAF 362_2023 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. The Maquis - Hualañé The company CGE Transmission S.A. indicates: “We analyze relay events SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated with the cloths C1 and C2. It is observed that there are events in the fault schedules 52B5 and 06-09-2023 visual relay events and local tests to the switch 52B5 of S/E Sugar Pan S/E Sugar Pan the 52CT8 of October, without evidence of the failure. It is carried out inspection EAF 394-2023 switches during the week of the Sugar will perform 25 to the 29B-2023 visual circuit and to the switch 52B5 of S/E Sugar Pan on the 52CT8 of S/E Sugar Pan of the day of the fault, without finding an exhaustive cause (during of the week of the sugar will perform 25 k23). With external pole straps near EAF 247-2024 Alonso de Ribera - 08-06-2024 the structure E46 of the line LT Alonso de Ribera-Chiguayante.” Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the control system of the fault in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2024. N°1 • Driver replacement between the structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity c omprometed to December 2024. Falla line 66 kV EAF 333-2024 The Peumos - 01-08-2024 The company CGE Transmission S.A indicates that “Do not apply”. line 66 kV EAF 338-2024 Curanilahue - Tres 01-08-2024 The company CGE Transmission S.A. indicates that “does not apply”. Pines Number of faults (regardless of the physical phenomenon) in the same installation: Three faults have occurred in the same affected installation during the last 24 mobile months, corresponding to the Studies for Failure Analysis EAF 328-2022, EAF 274-2024 and EAF 331-2024. d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the drivers of the line 66 kV Villarrica - Pucón, which according to the information of its owner on the Coordinator's Infotechnical platform, has two sections, one of 3.97 km with a driver AAC Hendrix and another of a length of 30.34 km with a driver AAAC Butte. Both sections have date of entry in operation during the year 2005. The company CGE Transmission S.A. 66 does not refer to the latest maintenance of the 24.5 km of AAC Hec. . Proprietary proposal regarding the origin of the fault Force major or chance case. The company CGE Transmission S.A. refers the following background in support of the proposal of the origin of the fault: • Technical report of the facts that cause the failure. • Public and known report that accredits the event alleged. • Report of supply interruption. h. Commune where the fault is presented. 9115: Pucón i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-202) CGE Transmission S.A. 01-08-2024 13-08-2024 General Company of Electricity S.A. (CGE S.A.) 06-08-2024 08-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Element Affected Segment Tramo Time Dec. Hora Norm. Villarrica - Pucón 66 kV ST Villarrica - Pucón 66 kV 11:20 20:52 - The hours indicated correspond to the company Huma Huma Transmission S.A. 4.80 0.046 6578 11:20 20:52 21:58 Pucón, S/E Pucón Curarrehue / E5 8.60 0.082 16970 11:20 20:52 23:02 Curarrehue Total: 14.30 MW 0.137% 24796 - The amounts and times indicated correspond to the information reported by the companies CGE S.A. and CGE Transmission S.A. 3. Estimate of the energy not supplied Feeder Loss of time ENS Substation Company Type of customer/Paño Consumo (MW) Indic. (h) Desc. (h) (MWh) S/E Pucón Antumalal / E3 CGE Regulated 0.99.53 10.42 9.4 S/E Pucón Costanera / E4 CGE Regulated 4.80 9.53 10.63 51.0 S/E Pucón Curarrehue / E5 CGEulado 8.60.53 11.70 100.6 Customers Regulated : 161.0 MWh Free Customers : MWh Total : 161.0 MWh - The amounts and times indicated correspond to the primary level of the companies CGE S.S.A. n. Time Power Speed Range Recovery (MW) (h) (MW/h) First 80 % 11.44 11.70 0.98 Last 20 % 2.86 11.70 0.24 100 % Total 2.30 11.70 1.22 4. Description of the configurations at the pre-failure and post-failure times Pre-failure system demand: 10476.00 MW Frequency Control Distributed Frequency Control at the pre-failure SEN, using the Angosture (U2 and U3), Colbún (U1 and U2), El Toro (U1, U2, U3 and U4), Mujillones (IEM) and Ralco (U1). Operation Scheduled In Annex No1 the details of the generation scheduled for August 01, 2024 are attached. Operation Real No2 is attached the details of the actual generation of the August 01, 2024 times. Movement of power plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC for August 01, 2024 is presented. Maintenances to Annex No4 is presented the details of the pre-failction times: • Line 2x66 kV Loncoche - Pullinque was disconnected since 09:42 hours, by protection operation. • Line 66 kV Loncoche - Villarrica N°1 was disconnected from 09:53 hours, by protection operation. Other relevant background As indicated by the company CGE Transmission S.A.: “On 1 August 2024 at 11:20 hours the forced disconnection of the LT 66 kV Villarrica - Pucón was recorded, by operation of the SEL-311C protection associated with the S/E Villarrica 52B2 switch, it should be borne in mind that, at that time the lake area was under adverse weather conditions (extremely strong winds). Through the CGE Transmission Operations Center (COT), CGE Distribution Delegation Pucón was requested to take action to recover consumption via MT network of feeders 52E3, 52E4 and 52E5 of S/E Pucón. In parallel data of the CGE Transmission, the Araucania Zone, 52 km, initiates L.g. for the protection of the cloth B2 of S/E Villarrica, begin to travel the line, finding evidence of hooks of trees carried by the wind to the conductors causing damage in the isolation of the central phase in the structure N°61, leaving the driver posed in that structure.