Study for failure analysis EAF 341/2024 “On-line failure 66 kV Licanco - Las Violetas” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 11:02 Disconnected consumptions (MW) 6.45 Prior system demand (MW) 10470.82 Percentage of disconnection 0.062 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Licanco - Las Violetas / LT072CI1TR01----T0003 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes N°441, Osorno c. Identification of the failed element Name of the affected element Driver of line 66 kV Licanco - Las Violetas / LT072CI1TR01----T0003 Owner of missing element Southern Transmission System S.A. To fault originated by the fall of a tree, located outside the strip is bonded, on the conductors of the line, between the structures N°127 and N°128, during a front of bad weather that affected the area. d.2 Physical phenomenon: ARB2: Fall of tree on the line or installation. d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon similar, during the last 24 months mobile (EAF 042-2023 and EAF 132-2024). Reiteration Physical Phenomenon in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Fall on line 66 kV EAF 014-2023 09-01-2023 Not indicated. Picarte - Corral Fall on line 66 kVAF 016-2023 Not indicated. 06-2023 Not indicated. Picarte - Corral Falla en línea 110 kV STS S.A. points out “withdraw the tree of line 110 kV Castro - EAF 328-2023 02-08-2023 Castro - Chonchi Chonchi on the day 02-08-23”. In line 66 kV Angol EAF 098-2024 05-03-2024 The company STS S.A. points out that “There is no”. - The Sauces Falla on line 110 kV EAF 128-2024 02-04-2024 Not indicated. Ancud - Chiloé Falla on the line 220 kV The coordinated ones involved did not indicate actions EAF 129-2024 02-04-2024 New Ancud - Chiloé corrective. The company Transmission System of the South S.A. points out: “South Transmission System S.A. on the day 03/04/24 Under the Falla on the line 66 kV EAF 132-2024 03-04-2024 Force course work permit N°2024-02564 (ID Lycan term - The Violetas Domestices) Tala and remove the tree on the line 66 kV Falla is indicated. nwas found on the line 66 kV White Barro – Pichil." Number of faults (no matter Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 mobile months (EAF 042-2023, EAF 312-2023 and EAF 132-2024). d.4 Electric Phenomenon SO50IR: Residual Instant Overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of the line 66 kV Licanco - Las Violetas, which, according to the data entered by the owner company in the Coordinator's Infotechnical platform, has drivers Cu 2/0 AWG and AAAC Greeley, with a total length of approximately 23.3 km, and its commissioning occurred during the year 2021. In this regard, the company South Transmission System S.A. refers the relevant records to the maintenances carried out to the line 66 kV Licanco - Las Violetas, during the last 24 months. f. Urban or rural location according to DS 327/ the owner. • Photographic record with date, time and coordinates of the failure point. • Public and well-known report proving wind condition. • Supply interruption report. • An affidavit of the event occurred. • Weather history. h. Commune where fault is presented. 9101: Temuco. i. Date of delivery of the information to the Coordinator 48-hour report 5-day report Coordinated (03-08-2024) (08-08-2024) South Transmission System S.A. (STS) 04-08-2024 14-08-2024 Electrical Company of the Border S.A. (Frontel) Not sent 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Tramo Hora Dec. LT 66 kV Licanco - The Violetas ST Zonal - 11:02 19:26 c. Consumption Sub-Station Feeder/ Comuna Loss % consumption Customers H. H. H. H. H. P. No. Consumption: 1900 (MW) Descfalla 66 kE Licánco - The Violetas ST Zonal - 11: 11:02 19:26 19:26 c. :02 19:26 19:26 Violets Total: 6.45 MW 0.062 % > 15263 - The amounts and times indicated correspond to the information reported by the company South Transmission System S.A. - YES: No information. - (*): Amount obtained from the coordinator's SCADA system. - At the date of issue of this study, there is no detail of the consumption affected, nor any times of partial recovery of consumption by local generation and/or enmalles by MT networks, by the company Frontel S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/Paño Company Type of time loss ENS Client Indispon. Dec. (MWh) (MWh) (h) S/E Imperial City / E1 FRONTEL Regulated 3.20 8.40 8.40 26.9 S/E Imperial Carahue / E6 FRONTEL Regulated 0.25 8.40 8.40 2.1 S/E The Violetas SI FRONTEL Regulated 3.00 8.40 8.40 25.2 Customers Regulated by the consumption date of 54.2 MWl. Part ration of consumptions by local generation and/or enmalles by MT networks, by the company Frontel S.A. There is also no history to rule out that the fault in line 66 kV Licanco - Las Violetas has caused an increase in the time of unavailability of the E4 cloth of S/E Imperial, which was opened beforehand, due to a failure in the feeder Port Saavedra. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery times and actual recovery of the affected consumptions. In this regard, it should be noted that at the date of issue of this study there is no detail of the consumption affected nor any partial recovery times of consumption by local generation and/or gills by MT networks, by the company Frontel S.A. - Average speed of recovery. Speed of Power Rango recovery (MW) recovery (h) (MW) First 80 % 5.16 8.40 0.61 The previous 20 % 1.29 8.40 0.15 100 % Total 6.45 8.40 077 The failure 4.07 Frequency egulation Frequency distribution control in the National Electrical System, prior to failure, using the Angostura (U2), Colbún (U1 and U2), El Toro (U1, U3 and U4), Nueva Renca (TG1 and TV1) and Ralco (U1). Operation programmed In Annex No1 the detail of the generation scheduled for the day 01 August 2024 is attached. Real Operation In Annex No2 the detail of the actual generation of the day 01 August 2024 is attached. 2 1 1 1 1 1 1 1 1 1 1 1 1 0 9 8 7 6 5 4 3 2 1 :0 :0 :0 :0 :0 :0 :0 :0 :0 :0 :0 :0 :0 0 0 0 0 0 0 0 4 9 .6 % R e c u p e ración re a l 5 3 .5 % R e c u p e sp e rad a 1 0 0 .0%