Study for failure analysis EAF 340/2024 “Forced disconnection of the transformer No.1 66/13.2 kV of S/E Deuco” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 10:50 Disconnected consumption (MW) 9.21 Prior system demand (MW) 10576.0 Percentage of disconnection 0.087 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Transformer No1 66/13.2 kV S/E Deuco / ET01T0003SE069T0003 Installation type Power transformer Nominal voltage 66 kV Segment Zonal transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal Representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the failed element Relé Buchholz of the transformer No1 66/13.2 kV Representative S/E Deuco / Name of the missing element SP007T0003SE069T0003 Owner (*) d.1 Origin and cause of failure The forced disconnection of the transformer No.1 66/13.2 kV of S/E Deuco occurs because of the operation of its Buchholz relay, without having encountered oil or gas problems in the transformer after the review carried out on that equipment. The primary cause of the operation of the Buchholz relay has not been informed by its owner. d.2 Physical Phenomenon: OPE26: Failure in protection or control system (*). (*): Physical phenomenon determined by the Coordinator. The STS company indicates “Physical Phenomenon: Not determined. Code: OTR2”. d.3 Re-establishment Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Re-establishment Physical Phenomenon in facilities of the same owner: 3 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID NAME FALLA FALLA FALLA FALLA FALLA FALLA ACREACTIONS Forced Disconnect The company of the same owner. S/E The Empalme trip/close associated with the 52ET1 switch in the month of June 2023”. Untimely opening of the EAF 484_2023 07-11-2023 Not indicated. S/E Larqui 52BT1 switch” STS S.A. notes that “the day 04/04/24 under the limitation report N° Forced disconnection 2024000497 performs the blocking of elements 50 and 50N of EAF 136_2024 of the bar of 23 kV 04-04-2024 protection ET1, adding, moreover, the missing signals in that of S/E electric phenomeno BU63G: Buchholz. e. Details of the installation, equipment or element where the failure occurred The element where the forced disconnection was originated corresponds to the same installation affected, during the last 24 months of operation D.4 Electrical phenomenon BU63G: Buchholz. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary proposal regarding the origin of the internal fault. h. Commune where the fault is presented 9201: Angol. i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (03/08/2024) 5-day report (08/08/2024) South Transmission System S.A. (STS) 01/08/2024 20/08/2024 Electric Company of the Border S.A. 20/08/2024 Unsent (Frontel) 2. Description of equipment affected to. Transmission System b. Transmission System Affected Element Segment Tramo Hora Desc. Hora Norm. S/E Deuco ST Zon Transformer No1 66/13.2 kV 10:50 13:46 - Appointed dates and times correspond to the reported by South Transmission System S.A. c. Consumption Loss of % Customers H. H. H. H. Sub-Stación Alimentador / Pyear Comuna Consumption Affected Dec. Dispon. rich of the Border S.A. (*): Schedule estimated by the National Electrical Coordinator on the basis of the information reported by STS and Frontel. (**): Frontel reports 14825 total clients affected in its 48 hours failure report. 3. Estimate of the energy not supplied Type of time loss ENS Sub-Paño Customer Company Consumption (MW) Indispon. (h) Dec.(h) (MWh) S/E Deuco 52C1 Ranch Regulatory Front 4.97 2.93 4.73(*) 23.5 S/E Deuco 52C2 Field of Mars Regulatory Frontel 4.24 2.93 4.68(*) 19.9 Customers Regulated : 43.4 MWh Free Customers : MWh Total : 43.4 MWh - Dates, hours and amounts indicated correspond to the information provided by the South S.A. Transmission System of 15:31 13:21 14ca National Electrical Coordinator estimated time based on the information provided by STS and Frontel. - Curva of recovery expected v/s actual recovery. 15:50 15:34 15:2 E 15:31 1452 E regarding 1452 Estimated hour of recovery of consumptions, as reported by South Transmission System S.A. and Electric Company of the Border S.A. - Average speed of recovery. Power Time Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 7.37 4.68 1.57 Last 20 % 1.84 4.68 0.39 100 % Total 9.21 4.68 1.97 4. Description of configurations at the moments before and after failure System demand prior to failure: 10576.0 MW Frequency Regulation Frequency distributed control in the SEN prior to failure, using Angostura (U2), Angostura (U3), Colbún (U1), Colbún (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4), Nueva Renca (TG) and Ralco (U1).