Study for failure analysis EAF 339/2024 “Fall on line 66 kV Duqueco - Santa Barbara” Date of issue: 23-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 01/08/2024 Time 10:31 Disconnected consumptions (MW) 3.09 Prior system demand (MW) 11273 Percentage of disconnection 0.027 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramo 66 kV Duqueco - Santa Barbara / LT004CI1TR01----T0008 Type of installation Transmission line Nominal voltage 66 kV Segment Zonal transmission Affected installation Palmucho S.A. RUT 76.406.120-9 Legal representative Juan Carlos Albalá Aragon Address Av. Apoquindo 4615, Office 502, Las Condes c. Identification of the missing element Tramo 66 kV Duqueco - Santa Bárbara / LT004CI1TR01--T0008 Owner missing element Palmucho S.A. RUT 76.406.120-9 Legal address Av. The cause of the failure corresponds to trees fallen on the line between structures N°60 and N°61, on occasion of wind storm in the area. d.2 Physical Phenomenon: ARB2: Tree fall on the line or installation. The company partially submitted the evidence associated with the Physical Phenomenon determined by the Coordinator and which are required by Resolution Exenta N°30989-2019 of the Superintendency of Electricity and Fuels. The company proposed the Physical Phenomenon “CLI1: Natural Event Catastrophic (Sism, Volcanic, Alluvial, Maremoto, etc.)”, however, the Coordinator considers that “ARB2: Tree fall on the line or installation” describes in a better way what happened. d.3 Replacement Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Queco - Faenas Pangue 27-03-2023 Not indicated. EAF 391/2023 Online failure 66 kV Duqueco - Faenas Pangue 04-09-2023 Not indicated. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. (*) It should be mentioned that the record of faults in this installation is limited, since the recent sectioning of the line 66 kV Duqueco - Faenas Pangue in S/E Santa Barbara (02 January 2024) generated new stages and, in particular, for the line 66 kV Duqueco - Santa Barbara has no records of faults that have involved the development of a Study for Failure Analysis by the Coordinator. d.4 Electrical phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the failure occurred corresponds to the drivers of the line 66 kV Duqueco - Santa Barbara, specifically during the last maintenance period between structures N° 24°A. ca, the line has the following technical characteristics: Section section section: Duqueco – Structure 146.2, 66 kV • Length: 30.9 km • Driver: ACSR (125.1 mm2) • Year of entry into operation: 1991 Section section: Structure 146.2 – Santa Bárbara, 66 kV • Length: 34 m • Driver: ACSR (125.1 mm2) • Year of entry into operation: 2024 f. Urban or rural location according to DS 327/1997 The company Eléctrica de la Frontera S.A. does not declare the urban or rural qualification of the feeder Quilaco. The cooperative company Electric Los Angeles points out “Extremely Low Density” in the case of the feeder Santa Bárbara. g. Proporation of the owner regarding the origin of the fault The company indicates the following in each of the two reports of 5 days loaded in Neomante: “Extrico Origin, fall of three trees outside the strip by catastrophic climatic event” and “Natural catastrophic wind event”. h. Comuna where the report is presented 08301 days: Los Angeles. i. 20-08-2024 Unremitted Palmucho S.A. 03-08-2024 08-08-2024 South Transmission System S.A. 01-08-2024 12-08-2024 Transemel S.A. 01-08-2024 09-08-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Stage Time Dec. Time Norm. 17:37 66 kV Duqueco - Santa Barbara ST Zonal - 10:31 (02/08/2024) - Hours reported by the companies Palmucho S.A. and Transemel S.A. c. Consumption Loss of % Customers H. H. H. Sub-Station Feeder / Pano Comuna(s) Consumption Affected hours Dec. Dispon. (MW) pre-failure Santa Barbara / C2 Santa Barbara 0,70 0.006 1592 10:31 *17:10 Santa Barbara Quilaco / C1 NI **39 0.021 10:09-10/08/10 / 10:31 *17:05 % Total:09 either the company Eléctrica de la Frontera S.A. in its 48-hour fail report reports affectation of the cloth C8 of S/E Faenas Pangue, the Platform of Registration of Measures for Economic Transfers does not present data for the period under analysis. 3. Estimation of the energy not supplied Type of time loss ENS Sub-Station Feeder / Paño Client Company Consumption (MW) Indispon. (h) Desc.(h) (MWh) Santa Bárbara Santa Barbara / C2 Coopelan Regulated 0.70 30.65 30.65 21.5 Santa Bárbara Quilaco / C1 Frontel Regulated 2.39 30.65 31.18 74.5 Customers Regulated : 96.0 MWh Free Customers : MWh Total : 96.0 MWh - The amounts indicated correspond to what indicated by the cooperative companies Electrical Los Angeles Ltda. and Empresa Eléctrica de la Frontera S.A. - Curva de recupación v/s real recovery. Differences between the actual recovery times with the availability times of the respective primary bars (Mh) to recover from consumptions. 08 Last 20 % 0.62 31.18 0.02 100 % Total 3.09 31.18 0.10 1 1 1 1 1 1 1 1 9 8 7 7 6 5 :1 :4 :1 1 :4 :1 :5 2 3 4 5 6 9 0 2 2 .7 R % e c u p e r a c io n r e a l R e c u p r a c io n e r a r 1 to 0 d 0 to 0 % 4. Description of the configurations at the pre- and post-failure times Pre-failure system demand: 11273 MW Frequency regulation Distributed frequency control in the pre-failure SEN, using the plants: Colbun (U1 and U2) and Pehuenche (U1). Status and pre-failure pre-failure configuration Pre-failure in line 66 kV Duqueco - Santa Barbara, the transmission system operated in a normal way. Other relevant background The company Palmucho S.A. notes: “Day 1/08/24 The Saesa CST is informed about the structure and pre-failure structure according to failure by Duke to protection by sub-line, it is required by sub-line. report of fall of trees in the section SE Santa Barbara-SE Faenas Pangue. Day 2/08/24 was continued during the day, finding trees on the line in the hollow of the structure 60-61. It proceeds to the removal of three trees, type Eucalyptus and at 17:37 a successful closure is requested, being energized and in service the section SE Duqueco- SE Santa Barbara 66 kV4.” In addition, the reports of failure of installations entered in the system of the National Electrical Coordinator by Electric Cooperative Los Angeles Ltda., Electric Company of the Border S.A., Palmucho S.A., South Transmission System S.A. and Transemel S.A. (Annex N°1) and other background provided by those companies, with the exception of Eléctrica de la Frontera S.A., which did not submit their report of failure of 5 days (Annex N°2). For its part, the following additional information will be requested to the company Eléctrica de la Frontera S.A., with the analysis of failure of the corresponding detail.A. (b) Short-term corrective actions: The companies involved do not indicate short-term corrective actions. (c) Long-term corrective actions: The companies involved do not indicate long-term corrective actions.