Study for failure analysis EAF 338/2024 “Fault on line 66 kV Curanilahue - Tres Pinos” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 01/08/2024 Time 10:29 Disconnected consumptions (MW) 6.76 Prior system demand (MW) 11254.7 Percentage of disconnection 0.06 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Curanilahue - Tres Pinos / LT218CI1TR01----T0058 Type of installation Line Nominal voltage 66 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes. 3. Identification of the defective element Line 66 kV Curanilahue - Tres Pinos / LT218CI1TR01----T0058 Owner missing element CGE Transmission S.A.A.A.A. RUT.1 This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. ion S.A. indicates that “does not apply”. kV Charrua - Lucero Online failure 66 kV EAF 278_2023 San Fernando - 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. Placilla Online failure 66 kV EAF 362_2023 The Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated with the C1 and C2 cloths. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. We perform an inspection opening of the entire section of the LT 66 kV Sugar Pan-Marquesa, early from the fault. Visual inspection and local tests EAF 394-2023 switches 52B5 and 06-09-2023 to present switch 52B5 of S/E Sugar Pan-F will be performed at the week of S/E Sugar S/E failure at SCT. Transmission S.A. indicates: In line failure 66 kV - “The entrenchment with external pole straps is carried out near the EAF 247-2024 Alonso de Ribera - 08-06-2024 structure E46 of the line LT Alonso de Ribera-Chiguayante”. Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” Company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the Fall in line 66 kV switch associated to the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2024. N°1 • The replacement of conductor between structures E-05 to E-06 of the line LT 66 kV Talcahuano - Latorre N°1 will be carried out. Activity committed to December 2024. Falla in line 66 kV EAF 333-2024 Los Peumos - 01-08-2024 The company CGE Fall Fall S. CGE Transmission S.A. indicates “Not applicable.” kV Tres Pinos - Lebu Number of faults (not importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 mobile months (EAF 429-2022, EAF 010-2023, EAF 029-2023, EAF 203-2024, EAF 073-2024, EAF 216-2024, EAF 234-2024, EAF 298-2024 and EAF 303-204). d.4 Electric Phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 66 kV Curanilahue - Tres Pinos, which, according to what its owner reported on the Coordinator's Infotechnical platform, has drivers Cu 1/0 AWG, with an estimated layout of 20.37 km and was put into service in 1969. The company CGE Transmission S.A does not attach information of the maintenances during the last 24 months. f. ahue. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (03-08-2024) (08-08-2024) CGE Transmission S.A. 01-08-2024 09-08-2024 Transmission System of the South S.A. (STS S.A.) 01-08-2024 12-08-2024 Electric Company of the Border S.A. (Frontel S.A.) 21-08-2024 Not submitted 2. Description of the equipment concerned to. Generation System b. Transmission System Affected Element Segmento Time Dec. Time Norm. 03:31 LT 66 kV Curanilahue - Tres Pinos ST Zonal - 10:29 (02-08-2024) - The times indicated correspond to the information of the company CGE Transmission S.A. c. Consumption Sub-Stación Ménador / Comuna Lossos de % Customers H. H. H. Peño Consumo Affectados Desc. Dispon. C158 S/S (MW) Pre-fall S/E Three Pines Pil. Mintator/ Company Type of Time Loss ENS Hand Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) S/E Three Pines Pilpilco / C3 FRONTEL Regulated 0.64 0.15 0.15 0.1 S/E Three Pines Cañete / ET FRONTEL Regulated 1.20 0.15 0.15 0.2 S/E Cañete Cañete / E2 FRONTEL Regulated 4.92 0.15 0.15 0.7 Customers Regulated : 1.0 MWh Free Customers : MWh Total : 1.0 MWh Total : 1.0 MWh - The amounts and times indicated correspond to the information provided by the companies CGE Transmission S.A. and STS S.A. - Expected recovery curve v actual recovery. 12:00 10:38 10:38 9:48 9:36 8:24 Mwt. l, prior to failure, by means of the Angostura (U2 and U3) plants, Colbún (U1 and U2), El Toro (U1, U2, U3 and U4), Nueva Ranca and Ralco (U1). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 01 August 2024. Operation Real In Annex No2 is attached the detail of the actual generation of the day 01 August 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for the day 01 August 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 01 August 2024. Status and configuration prior to the fault The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following peculiarities: • Prior to the failure, S/E Three Pines were connected to the SEN by the line 66 kV Curanilahue - Three Pines. Line 66 kV Curanilahue North, SGulanihue Three. Letter GECE N°0370-2020, dated 20 October 2020, the S/E Curanilahue 52B1 switch, associated with line 66 kV Curanilahue - Tres Pinos, is closed and blocked, with its de-energized control, so that the equipment and its protection systems transferred to the S/E Curanilahue 52BT3 switch, associated with the 66/66 kV regulator transformer of the substation cannot be opened. • The 13.2 kV Lebu - Lebu Wind Park line and the Lebu PE park, were out of service prior to the event in analysis, according to the Report of Falla N°2024003376 and N°202003709.