Study for fault analysis EAF 337/2024 “Fault on line 66 kV Tres Pinos - Lebu” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and time of failure Date 01/08/2024 Time 10:10 Disconnected consumptions (MW) 2.7 Prior system demand (MW) 1103.1 Percentage of disconnection 0.02 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Tres Pinos - Lebu / LT219CI1TR01----T058 Type of installation Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Quezada Escobar Address Av. President Riesco 5561, floor 14. The Counts c. Identification of the missing element Line Nominal 66 kV Three Pines - Lebu / LT219CI1TR01--T058 Owner missing element CGE Transmission Legal S.A. RUT 77.465. os - Lebu, by means of the operation of its distance protection, in the face of a fault caused by the contact of several crusts of eucalyptus with the conductors of the line between the structures N°490 and N°491, carried by the wind in the middle of a storm of wind and rain in the area. The company CGE Transmitación S.A. declares that after the clearing of the fault, in the revision of the line the conductor of the central phase was detected detached in the structure N°517, due to the fall of a tree (out of strip, 27 meters) on the conductors of the line between the structures N°516 and N°517, which was knocked down by the strong wind in the area. d.2 Physical phenomenon: CLI1: Natural event catastrophic (sism, volcanic, flood, maremoto, etc.). d.3 Reiterating: Reactivación Phenomena Físico in the affected installation: This installation has not been affected by the same physical phenomenon during the last 24 months. nea 66 EAF 277_2023 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. kV Charrua - Lucero Falla online 66 kV EAF 278_2023 San Fernando - 24-06-2023 The company CGE Transmission S.A. indicates that “does not apply”. Placilla Falla online 66 kV EAF 362_2023 Los Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. Hualañé The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated to the cloths C1 and C2. It is observed that there are events in the schedules Opening of failure. We analyze events of relay SEL- 311C. We perform an unexpected inspection of those of the entire section of the LT 66 kV Pan of Sugar - Marquesa, without switches 52B5 and evidence of failure. We perform visual inspection and local tests to the EAF 394E 06-09 ar (estimated date December 2023)”. The company CGE Transmission S.A. indicates: Online failure 66 kV - “The entrenchment with external pole straps near the EAF 247-2024 Alonso de Ribera - 08-06-2024 structure E46 of the line LT Alonso de Ribera - Chiguayante”. Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out”. The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the system of control of the Falla in line 66 kV switch associated with the cloth 52CT1. Activity committed to EAF 329-2024 Talcahuano - Latorre 31-07-2024 September of 2024. c1 will be carried out replacement of driver between the structures E-05 to E 06 of the line LT 66 kV Talcahuano - Latorre N°1. Activity committed to December 2024.” Number of faults (without importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation during the last 24 mobile months, corresponding to the Studies for Failure Analysis: EAF 418/2022, EAF 496/2022, EAF 020/2023, EAF 090/2023, EAF 158/2023, EAF 444/2023, EAF 455/2023, EAF 456/2023, EAF 541/2023 and EAF 023/2024. d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the failure occurred The element where the failure originated corresponds to the line 66 kV Tres Pinos - Lebu, which consists of a line of 22.62 km in length, with a driver per phase of type CU N°2 AWG, with a nominal capacity of 26.52 [MVA] (permanent to 25°C with nominal voltage) and whose date of entry into service was in 1969, according to the information of the rural coordinator type CU N°2 AWG. the fault CGE Transmission S.A. points out “Higher force or case fortuitous.”. h. Commune where the fault is presented 08201: Lebu. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (03-08-2024) (08-08-2024) CGE Transmission S.A. 01-08-2024 06-02-2024 Electric Company of the Border S.A. (Frontel S.A.) Not submitted 2. Description of the equipment affected to. Generation system b. Transmission system Affected Element Segmento Horacio Dec. Time Norm. 09:57 Three Pines - Lebu 66 kV ST Zonal - 10:10 02-08-2024 - The times indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumption Loss of % Feeding / Customers H. Sub-Stación Comuna Consumption H. Dispon. H. Norm. Impaired Foot Dec. (MW) pre-fall 09:57 10:02 Lebuna Victoria C. ng Victoria / C2 Frontel Regulated 2.7 23.78 23.87 64.4 Customers Regulated : 64.4 MWh Free Customers : MWh Total : 64.4 MWh - The amounts and times indicated correspond to the information provided by the company CGE Transmission S.A. - Expected recovery curve v/s real recovery. 02-08-2024 10:01 02-08-2024 10:02 02-08-2024 10:00 02-08-2024 9:59 02-08-2024 9:57 02-08-2024 9:57 02-08-2024 9:56 02-08-2024 9:54 02-08-2024 9:53 100.0% Real Recovery No significant differences are observed in the recovery time of the consumptions, with respect to the availability of the primary bar. - Average recovery speed. Power Speed (MW) Recovery (h) Recovery speed (MW/h) First 80 % failure 2.16 23.87 0.09 Last 20 % 0.54 23.87 0.02 100 % Total 2.70 23.87 0.11 4. Description of the configurations in the moments prior to and after failure of the system NG) The line of 13.2 kV Lebu wind farm - Lebu and the park PE Lebu were out of service prior to the event in analysis, according to the Report of Falla N°2024003376 and N°2024003709. • The cloth C3 Lautaro circuit of S/E Lebu was in failure since 08:36 hours, in the networks of MT of Frontel. Other relevant background According to the indicated by the company CGE Transmission S.A. “At 10:10 on the day 01-08-2024 is produced the opening by protections of the 52B1 of S/E Tres Pinos, corresponding to the line 66 kV Tres Pinos-Lebu, causing the detachment of 2,7 MW that affects S/E Lebu. It should be noted that the cloth 52C4 of S/E Lebu was found with a fault in the facilities of the Cristoro wind farm. Like the cloth 52C3 Cto. Lautaro hours of S/E Controlste 36 was in turn. It was located in the zone of S/E Lebu. Due to the mileage obtained by the interrogation of protections, it is not possible to complete the route due to the cut of the route 160 due to the fall of trees on the road by cutting the 4 tracks, which is why it is necessary to look for alternative routes without success as they have trees on the road and overflowing bridges of water. Therefore, it is expected that the main route (route 160) will be cleared, which will enable a track around 20:00 hours on August 1, 2024. Therefore, it is possible to return to the route finding it. After carrying out the stony route of the line Tres Pinos-Lebu is caused by the failure between the structures E490 and E491, several cortexes of eucalyptus in the isolation and drivers producing the strong wind in the area. Therefore, the removal of the eucalyptus crusts in the line is coordinated and the replacement of the line Tres Pinos-Lebu is coordinated with the closure of the Interruptor 52B1 of S/E Tres Pinos on the 02-08-2024 at 04:40 without success. the structures to E516 and E517 separating the driver in the central phase in the structure E517, so that the replacement of the conductor of the central one is coordinated in the structure E517 and the removal of the tree. This action materializes at 09:57 hours with the closure of the 52B1 of S/E Tres Pinos, in addition to the recovery of the T2 Transformer of S/E Lebu in vacuum (it still remains the fault in the installations of the Cristoro Eolic Park) and finally the recovery of the consumption of the cloth 52C2 Cto. Mina Victoria at 10:02 of 02-08-2027. It is worth noting that the cloth 52C3 Cto. Lautaro still remained with failure in the networks of MT of Frontel.”. Moreover, depending on the background presented by the companies involved to the date of issue of this EAF, the following information will be requested: Electric Company of the Border S.A. (Frontel S.A.): • Reports of Fall 48 hours and 5 days associated to the event analyzed in this Study. (Annex No. 2) Preventive and/or corrective actions (a) The affected facility does not have an audit, action plan or other ongoing maintenance. (b) Short-term corrective actions: or The company CGE Transmission S.A. indicates “does not apply.” (c) Long-term corrective actions: or The company CGE Transmission S.A. indicates “does not apply.”