Study for fault analysis EAF 336/2024 “Fault on line 66 kV Victoria - Collipuli” Date of issue: 23-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 01/08/2024 Time 10:04 Disconnected consumptions (MW) 18.50 Prior system demand (MW) 10975.0 Percentage of disconnection 0.169 % Rating Shutdown does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Victoria - Collipulli / LT305CI1TR02T05ST01T05 Installation type Line Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Quezada Escobar Address Av. President Riesco N°5561 floor 14, The Counts. 3. Identification of the element affected Line 66 kV Victoria - Collipulli / LT305I1TR02T05.74-K Legal Representative of CGE Transmission S.A.74-SUT V Victoria - Collipuli, by means of the operation of its protection of residual overflow. The company CGE Transmission S.A. declares that the fault was due to the driver's cut between the structures N°162 and N°163 of the above-mentioned line, due to the fall of a tree that was located outside the bonding strip. d.2 Physical Phenomenon: ARB2: Tree fall on the line or installation. d.3 Reiterating: Physical Phenomenon reiteration in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months. (EAF 248-2023 and EAF 551-2023) Physical Phenomenon in facilities of the same owner: Yes there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID HONE_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Online failure 66 kV CGE Transmission S.A. indicates that “it does not apply” i87 328_20 K Fall22. ndica the following: “It will synchronize the EAF 430_2022 23-11-2022 Hualte - Chirihue reconnector schedule”. Disconnect line 66 kV CGE Transmission S.A. notes that “thread of the trees between the structures EAF 431_2022 24-11-2022 Curanilahue - Three 471 and 472 of the line LT 66KV Curanilahue-Tres Pinos”. Pines Fault online 66 kV The company CGE Transmission S.A. notes that “No actions are considered EAF 432_2022 The Peumos - 24-11-2022 corrective”. Curautin Fault online 66 kV The company CGE Transmission S.A. indicates that no actions apply EAF 435_2022 Correctional Quirihue in the short or long term. Fault in the short or long term. lica”. Curacautín Falla on line 33 The company CGE Transmission S.A. points out that “No actions considered EAF 153_2023 kV Hualte - 03-04-2023 corrective”. Quirihue Failure on line 33 The company CGE Transmission S.A. points out that “No actions considered EAF 186_2023 kV Hualte - 28-04-2023 corrective”. Quirihue Failure on line 66 EAF 247_2023 kV Los Peumos - 08-06-2023 The company CGE Transmission S.A. notes that “No actions apply”. Curacautín Failure on line 66 EAF 248_2023 kV Victoria - 08-06-2023 The company CGE Transmission S.A. points out: “Do not apply”. Collipuli Failure on line 66 The company CGE Transmission S.A. points out that “No actions EAF Transmission S.A”. F 324_2023 31-07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 kV The company CGE Transmission S.A. points out that “does not consider actions EAF 357_2023 Los Peumos - 20-08-2023 corrective”. Curacautín Falla online 66 kV EAF 399_2023 Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “does not apply”. Curacautín The company CGE Transmission S.A. indicates the following: “is in development the project NUP 3415, that will replace the TTCCs and the Falla online 66 kV electromechanic protections to digital in the cloth B2, to return EAF 406_2023 Alonso de Ribera - 14-09-2023 the transfer of the line Chiguayante from the Páño BR to the cloth B2, Chiguayante adding characteristics of the records of events and oscilográ. 459_2023 kV Cauquenes - The 28-10-2023 affected”. Vega The company CGE Transmission S.A. indicates the following: Failure in line 154 “Improves adjustment of the sequential event record (SER) to mitigate EAF 461_2023 kV Charrua - The 28-10-2023 variables per overwrite, in both protection systems Angels associated with the A9 cloth of S/E Charrua. Additionally, the replacement of IRIG-B cable, associated with the protection system N°2 will be carried out.” Failure in line 66 EAF 466_2023 kV Cauquenes - The 29-10-2023 CGE Transmission S.A. notes: “It does not apply”. Vega The company STS S.A. notes that in the short term study of Fault in line 66 kV EAF 502_2023 will be reviewed by the company EAF 502-11-2023 adjustment of harmonics retention elements associated with protection Victoria - Collipuli 87T of the Transformer N°1 of S/E Nahuelbuta. If necessary, in the face of inappropriate behaviour, a new configuration would be carried out”. The company CGE Transmitación S.A. points out the following: Failure in line 66 “The arrangements are made with the company owning the property (Forestal EAF 551_2023 kV Victoria – 30-12-2023 Arauco), to carry out logging operations of trees in vain E162 and E163 of Collipuli the LT66kV Collipulli – Victoria. According to 2024001621”. Failure in line 66 kV CGE Transmitación S.A. indicates that it carried out the repair of the driver EAF 118_2024 Guido - Colonel 22-02-2023 cut between structures N°132 and N°133 of line 66 kV Guindo – N°1. Failure in line 66 kV EAF 178_2024 The Peumos - 29-04-2024 No corrective actions are indicated. Curacautin The company Transmission S.A. CGE indicates the following: Falla in line 2x66 “Manage with owners to cut trees outside of fajak. Curacautin The company CGE Transmitación S.A. that “we carry out inspection work Failure in line 66 kV and repair in line 66 kV Los Peumos - Curacautín, for greater EAF 250-2024 Los Peumos - 12-06-2024 abundance review Annex V.I Technical Report of MSI.” Curacautín” The company Frontel S.A. does not indicate corrective actions in the short term. 66 CGE Transmitación S.A. indicates that it is managed with owner the felling or EAF 282-2024 kV Talcahuano - 20-06-2024 pruning trees out of strip between structures E-06 and E-17 of the Latorre line N°1 LT 66 kV Talcahuano-Latorre N°1. This by sending letter. Failed online 66 The company CGE Transmitación S.A. notes that “it does not apply”.