Study for failure analysis EAF 335/2024 “On line failure 2x66 kV Lastarria - Loncoche” Date of issue: 23-08-2024 1. General description of interruption a. Date and Time of failure Date 01/08/2024 Time 09:49 Unconnected consumptions (MW) 26.54 Prior system demand (MW) 10455.00 Percentage of disconnection 0.254 % Appagon Rating Not applicable (percentage of disconnection < 10%) b. Identify affected installation Line 2x66 Lastarria - Loncoche C1 and C2 / Name of installation LT286CI1TR01T0058ST01T0058 and LT286CI2TR01T00T0058 Type of installation Line nominal tension 66 kV Segment Zone transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Aristides Quezada Escobar Address Av. President Riesco 5561, floor 17, Las Condes. c. Identification of the missing element Line 2x66 Lastiturtria C. Forced connection of the line 2x66 kV Lastarria - Loncoche C1 and C2, by operation of the protections of the end Lastarria, before the occurrence of simultaneous faults between phases A and B of each circuit, of transitory character, during strong temporary wind and rain in the zone. d.2 Physical Phenomenon CLI1: Catastrophic natural event (seism, volcanic, alluvial, tidal, etc.).The company CGE Transmission S.A. sends background to accredit the origin of the fault. d.3 Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 8 faults have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Analysis of Failure of the following table: FALLA_ID Name_FALLA DATE_FALLA ACTION_CORRECTIVES23 EAF Falla in line 66-06 ision S.A. indicates that “does not apply”. Placilla Online failure 66 kV EAF 362_2023 Los Maquis - 22-08-2023 The company CGE Transmission S.A. indicates that “does not apply”. Hualañé The company CGE Transmission S.A. indicates: “We analyze relay events SEL 387 S1 and SEL 351 S2. The following day we question F4c relays associated to the panels C1 and C2. We observe that there are events in the schedules Opening of failure. We analyze relay events SEL- 311C. We perform an intempsive inspection of those of the entire section of the LT 66 kV Sugar Pan-Marquesa, without switches 52B5 and evidence of the fault. We perform visual inspection and local tests to the EAF 394-2023 06-09-2023 52CT8 of S/E Pan switch 52B5 of S/E Sugar Pan on the day of failure, without finding obvious cause (during the week of the 25 to 29 of this will be carried out complete tests to the switch, then during the week of the 2rd. of the line EAF 247-2024 Alonso de Ribera - 08-06-2024 LT Alonso de Ribera-Chiguayante.” Chiguayante - “The connection IRIG B to the relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock is carried out.” The company CGE Transmission S.A. indicates: “• A review and tests will be carried out in the control system of the switch associated to the panel 52CT1. Activity committed to Falla in line 66 kV September 2024. EAF 329-2024 Talcahuano - Latorre 31-07-2024 • The replacement of conductor between the structures E-05 to E-06 c1 of the line LT 66 kV Talcahuano – Latorre N°1. Activity committed to December 2024.” Failure in line 66 kV EAF 333-2024 The Peumos - 01-08-2024 The company CGE Transmission S.A. indicates that “do not apply”. Cacautin Falla in line 66 kV EAF 334-2024 01-08-2024 The plant is produced by the company CGE transmission S. or the fault The element where the fault originated corresponds to the line 2x66 kV Lastarria - Loncoche, which, according to what its owner reported on the Coordinator's Infotechnical platform, has a total length of approximately 4.4 km, a thermal capacity of 35.9 MVA (at 25°C with sun and with nominal voltage) and its entry into operation was in 1961. The company CGE Transmitación S.A. does not send information about the maintenances carried out during the last 24 months on the line 2x66 kV Lastarria - Loncoche. f. Urban or rural location according to DS 327/1997 CGE S.A. indicates the following: “Rural” and “Urbano”. g. Propion of the owner regarding the origin of the failure Force major or case fortuito. The company CGE Transmitación S.A. refers the following background in support to the proposal of the origin of the fault: • Technical report of the events causing the failure. • Public and known report that attests the event. • Report of interruption of supply. h. Comuna hours where the failure is presented 9109. ón S.A. 01-08-2024 12-08-2024 Transelec S.A. 02-08-2024 08-08-2024 Compañía General de Electricidad S.A. (CGE S.A.) 09-08-2024 09-08-2024 2. Description of equipment affected a. Generation system b. Transmission system Element Affected Segment Time Dec. Hora Norm. Lastaria - Loncoche 2x66 kV ST Zontal Lastaria - Loncoche 66 kV N°1 09:49 09:53 Lasting Loss of Feeder % Customers H. H. H. Substation Comuna Consumption /Paño pre-falla affected Desc. Dispon. (MW) S/E Púcón Antumalalal S.A. c. Consumptions Loss of Feeder S. :53 S/E Villarrica Candelaria / E5 Villarrica 0.36 0.003 2033 09:49 09:53 09:53 Loncoche, S/E Loncoche Huiscapi / E3 0.71 0.007 987 09:49 09:53 Villarrica Total: 26.54 MW 0.254% 44378 - The amounts and times indicated correspond to the information provided by the companies CGE S.A., CGE Transmission S.A. and Transelec S.A. 3. Estimate of the energy not supplied Feeder Time loss ENS Substation Company Type of customer / Hand Consumption (MW) Indicón. (h) Desc. (h) (MWh) S/E Pucón Antumalal / E3 CGE Regulated 1.30 0.07 0.07 0.1 S/E Pucón Costana / E4 CGE Regulated 5.40 0.07 0.07 0.4 S/E and Transelec S.A. - Expected recovery curve v/s real recovery. 10:15 10:00 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:45 09:30 5% 56% 65% 68% 95% 96% 97% 100% Expected recovery Real recovery No differences are observed between the actual recovery schedule compared to the respective primary bar availability schedule. - Average recovery speed. Time Power speed Rango recovery (MW) (h) (MW/h) First 80 % 21.23 0.07 303.31 Last 20 % real recovery 5.31 0.07 75.83 100 % Total 26.54 0.07 379.14 4. Description of the configurations in the moments prior to and after failure: 10455.00 MW/day. August 2024. Movement of Plants and Daily Report of the CDC The details of the Movement of Plants and Daily Report of the CDC for the day 01 August 2024 are presented in Annex No 3.