Estudio para análisis de falla EAF 335/2024
“Falla en línea 2x66 kV Lastarria - Loncoche”
Fecha de Emisión: 23-08-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 09:49
Consumos desconectados (MW) 26.54
Demanda previa del sistema (MW) 10455.00
Porcentaje de desconexión 0.254 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Línea 2x66 Lastarria - Loncoche C1 y C2 /
Nombre de la instalación
LT286CI1TR01T0058ST01T0058 y LT286CI2TR01T0058ST01T0058
Tipo de instalación Línea
Tensión nominal 66 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17, Las Condes.
c. Identificación del elemento fallado
Línea 2x66 Lastarria - Loncoche C1 y C2 /
Nombre del elemento fallado
LT286CI1TR01T0058ST01T0058 y LT286CI2TR01T0058ST01T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17, Las Condes.
d.1 Origen y causa de la falla
Se produjo la desconexión forzada de la línea 2x66 kV Lastarria - Loncoche C1 y C2, por operación de
las protecciones del extremo Lastarria, ante la ocurrencia de fallas simultáneas entre las fases A y B
de cada circuito, de carácter transitorio, durante fuerte temporal de viento y lluvia en la zona.
d.2 Fenómeno Físico
CLI1: Evento natural catastrófico (sismo, volcánico, aluvión, maremoto, etc.).
La empresa CGE Transmisión S.A. remite antecedentes para acreditar el origen de la falla.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido 8 fallas en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en la línea 66
EAF 277_2023 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
kV Charrúa - Lucero
Falla en línea 66 kV
EAF 278_2023 San Fernando - 24-06-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Placilla
Falla en línea 66 kV
EAF 362_2023 Los Maquis - 22-08-2023 La empresa CGE Transmisión S.A. indica que “No aplica”.
Hualañé
La empresa CGE Transmisión S.A. indica: “Se analizan eventos de relé
SEL 387 S1 y SEL 351 S2. Al día siguiente se interrogan relés F4c
asociados a los paños C1 y C2. Se observa que hay eventos en los horarios
Apertura de falla. Se analizan eventos de relé SEL- 311C. Se realiza una inspección
intempestiva de los del tramo completo de la LT 66 kV Pan de Azúcar- Marquesa, sin
interruptores 52B5 y evidencias de la falla. Se realiza inspección visual y pruebas locales al
EAF 394-2023 06-09-2023
52CT8 de S/E Pan interruptor 52B5 de S/E Pan de Azúcar el día de la falla, sin encontrar
de causa evidente (durante la semana del 25 al 29 del presente se realizarán
Azúcar pruebas exhaustivas al interruptor, para luego durante la semana del 2 al
6 de octubre presentar un informe del interruptor 52B5). Reemplazo de
interruptor 52B5 de SE Pande Azúcar (fecha estimada diciembre de
2023)”.
La empresa CGE Transmisión S.A. indica:
- “Se realiza el afianzamiento con tirantes del poste externo cerca de la
Falla en línea 66 kV estructura E46 de la línea
EAF 247-2024 Alonso de Ribera - 08-06-2024 LT Alonso de Ribera-Chiguayante.”
Chiguayante - “Se realiza la conexión IRIG B a los relés 311C y 311L del paño B2 de
S/E Alonso de Ribera con
el reloj satelital.”
La empresa CGE Transmisión S.A. indica:
"• Se realizará una revisión y pruebas en el sistema de control del
interruptor asociado al paño 52CT1. Actividad comprometida a
Falla en línea 66 kV
septiembre de 2024.
EAF 329-2024 Talcahuano - Latorre 31-07-2024
• Se realizará retemplado de conductor entre las estructuras E-05 a E-06
c1
de
la línea LT 66 kV Talcahuano – Latorre N°1. Actividad comprometida a
diciembre 2024."
Falla en línea 66 kV
EAF 333-2024 Los Peumos - 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Curacautín
Falla en línea 66 kV
EAF 334-2024 01-08-2024 La empresa CGE Transmisión S.A. indica que “No aplica”.
Parral - Cauquenes
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 2x66 kV Lastarria - Loncoche, la cual, de
acuerdo con lo informado por su propietario en la plataforma Infotécnica del Coordinador, cuenta con
una longitud total de aproximadamente 4.4 km, una capacidad térmica de 35.9 MVA (a 25°C con sol
y con tensión nominal) y su entrada en operación fue en el año 1961.
La empresa CGE Transmisión S.A. no remite información sobre los mantenimientos realizados durante
los últimos 24 meses en la línea 2x66 kV Lastarria - Loncoche.
f. Ubicación urbana o rural según DS 327/1997
CGE S.A. indica lo siguiente: “Rural” y “Urbano”.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
La empresa CGE Transmisión S.A. remite los siguientes antecedentes en respaldo a la proposición del
origen de la falla:
• Informe técnico de los hechos que provocan la falla.
• Informe público y conocido que acredita el evento aducido.
• Informe de interrupción de suministro.
h. Comuna donde se presenta la falla
9109: Loncoche
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(03-08-2024) (08-08-2024)
CGE Transmisión S.A. 01-08-2024 12-08-2024
Transelec S.A. 02-08-2024 08-08-2024
Compañía General de Electricidad S.A. (CGE S.A.) 09-08-2024 09-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Lastarria - Loncoche 2x66 kV ST Zonal Lastarria - Loncoche 66 kV N°1 09:49 09:53
Lastarria - Loncoche 2x66 kV ST Zonal Lastarria - Loncoche 66 kV N°2 09:49 09:53
- Las horas indicadas corresponden a lo informado por las empresas CGE Transmisión S.A. y Transelec S.A.
c. Consumos
Pérdida de
Alimentador % consumo Clientes H. H. H.
Subestación Comuna Consumo
/Paño pre-falla afectados Desc. Dispon. Norm.
(MW)
S/E Pucón Antumalal / E3 Pucón 1.30 0.012 1248 09:49 09:53 09:53
S/E Pucón Costanera / E4 Pucón 5.40 0.052 6578 09:49 09:53 09:53
Pucón,
S/E Pucón Curarrehue / E5 8.20 0.078 16970 09:49 09:53 09:53
Curarrehue
Pucón,
S/E Villarrica Volcán / E1 2.30 0.022 3796 09:49 09:53 09:53
Villarrica
S/E Villarrica Correntoso / E2 Villarrica 0.80 0.008 2255 09:49 09:53 09:53
S/E Villarrica Colo Colo / E3 Villarrica 7.10 0.068 9432 09:49 09:53 09:53
S/E Villarrica Ñancul / E4 Villarrica 0.37 0.004 1079 09:49 09:53 09:53
S/E Villarrica Candelaria / E5 Villarrica 0.36 0.003 2033 09:49 09:53 09:53
Loncoche,
S/E Loncoche Huiscapi / E3 0.71 0.007 987 09:49 09:53 09:53
Villarrica
Total: 26.54 MW 0.254% 44378
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE S.A., CGE Transmisión S.A. y Transelec S.A.
3. Estimación de la energía no suministrada
Alimentador Pérdida de Tiempo Tiempo ENS
Subestación Empresa Tipo de cliente
/Paño Consumo (MW) Indispon. (h) Desc. (h) (MWh)
S/E Pucón Antumalal / E3 CGE Regulado 1.30 0.07 0.07 0.1
S/E Pucón Costanera / E4 CGE Regulado 5.40 0.07 0.07 0.4
S/E Pucón Curarrehue / E5 CGE Regulado 8.20 0.07 0.07 0.5
S/E Villarrica Volcán / E1 CGE Regulado 2.30 0.07 0.07 0.2
S/E Villarrica Correntoso / E2 CGE Regulado 0.80 0.07 0.07 0.1
S/E Villarrica Colo Colo / E3 CGE Regulado 7.10 0.07 0.07 0.5
S/E Villarrica Ñancul / E4 CGE Regulado 0.37 0.07 0.07 0.0
S/E Villarrica Candelaria / E5 CGE Regulado 0.36 0.07 0.07 0.0
S/E Loncoche Huiscapi / E3 CGE Regulado 0.71 0.07 0.07 0.0
Clientes Regulados : 1.8 MWh
Clientes Libres : MWh
Total : 1.8 MWh
- Los montos y horarios señalados corresponden a lo informado por las empresas CGE S.A., CGE Transmisión S.A. y Transelec S.A.
- Curva de recuperación esperada v/s recuperación real.
10:15
10:00
09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53
09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53 09:53
09:45
09:30
5% 25% 56% 65% 68% 95% 96% 97% 100%
Recuperación esperada Recuperación real
No se aprecian diferencias entre el horario de recuperación real respecto del horario de disponibilidad
de la barra primaria respectiva.
- Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 21.23 0.07 303.31
Último 20 % 5.31 0.07 75.83
100 % Total 26.54 0.07 379.14
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10455.00 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U3),
Canutillar (U1 y U2), Colbún (U1 y U2), El Toro (U1, U2, U3 y U4), Mejillones (IEM), Ralco (U1 y U2) y
Rapel (U1).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 01 de agosto de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 01 de agosto de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
01 de agosto de 2024.