Study for fault analysis EAF 332/2024 “On-line failure 110 kV Río Toltén - Cunco” Date of issue: 23-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 01/08/2024 Time 09:10 Unconnected consumptions (MW) 2.47 Prior system demand (MW) 1045 Percentage of disconnection 0.024 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Tap Off Río Toltén - Cunco / LT013CI1TR01----T019 Installation type Line Nominal voltage 110 kV Segment Dedicated Transmission Owner Affected installation Transmitter Melipeuco S.A. RUT 77.509.835-K Legal Representative Juan Carlos Albala A. Address Apoquindo 4615 Of. 502, Las Condes, Santiago c. Identification of the missing element Line 110 kV Tap Off Río Toltén - Cunco / LT013CI1TR01----T0 Juan Owner by default Transmisoracle several trees on its conductors and structures, between the structures 561A and 655A, during wind and rain storm in the area. d.2 Physical phenomenon: ARB2: Tree fall on the line or installation. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: this installation has been affected 3 times by the same physical phenomenon, during the last 24 mobile months (EAF 460-2023, EAF 465-2023 and EAF 327-2024). Reiteration Physical Phenomenon in installations of the same owner: there have been 3 failures in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA The company Transmitora Melipueco S.A. notes: “Tolpetán River k110 power and friction tasks in the affected sector immediately. Incorporation of professional drone for inspections in Falla in line 110 kV EAF 460/2023 28-1023 critical sectors”. . The company Transmisora Melipeuco S.A. points out, “To carry out pruning and friction tasks in the affected sector immediately. Incorporation of professional drone use for inspections in critical sectors”. Inline failure 110 kV EAF 465/2023 29-10-2023 “To maintain strip maintenance program along the line Río Toltén - Cunco 1x110 kV Melipeuco - Río Toltén (roce, pruning, and controlled cutting). Maintain visual inspection program along the line 1x110 kV Melipeuco - Río Toltén”. In line failure 110 kV EAF 327/2024 31-07-2024 No corrective actions indicated. Río Toltén - Cunco Number of faults (without importing Physic Phenomenon) in the same installation: 7 faults have been produced in the same affected installation, during the last 24 mobile months (EAF 055-2023, EAF 059-2023, EAF 325-2023, EAF 460-2023, EAF 460-2023, EAF d 65-2023, EAF 385-2023, EAF 320-2023 and EAF 32023. From entry into operation was the year 2016 according to the records of the National Electrical Coordinator. Mellipeuco S.A. Transmitter did not submit detailed background regarding the maintenances carried out to this element during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary proposal regarding the origin of the failure Force major or incidental case. Melipeuco S.A. Transmitter refers in support of the proposal of the origin of the failure the following: • Photographic record with date, time and coordinates UTM of the failure point. h. Comuna where the failure is presented 9103: Cunco. i. Date of delivery of the information to the Coordinated Coordinator 48-hour report (03/08/2024) 5-day report (08/08/2024) South Transmission System 04/08/24 12/08/2024 Mellipeuco Transmitter 02/08/24 08/08/2024 Frontel 20/08/2024 Not sent 2. Description of the equipment affected to. Generation System b. Transmission System Element Affected Time Dec. ipeuco S.A. and South Transmission System S.A. c. Consumptions Loss of % Feeder/Customers H. H. H. Sub-station Commune Consumption Endangered Foot Dec. Dispon. Norm. (MW) pre-fall 52E1 San Cunco, Freire, 05:47 05:47 S/E Cunco 0.11 0.001 2795 09:10 Ramón Vilcún 03/08/24 03/08/24 52E2 Las Cunco, Melipeuco, 05:47 05:47 S/E Cunco 2.36 0.023 9474 09:10 Hortensias Lonquimay 03/08/24 Total: 2.47 MW 0.024 % 12269 - Dates, hours and amounts indicated correspond to the information provided by South Transmission System S.A. (*): Frontel informs 14919 total customers affected in its 48 hour failure report. 0:00 Total energy estimate not supplied Type of Time Loss ENS Sub-station Feeding Company / Peño Consuming (MW) Indispon. (h) 105M/Ep. --0088--22002244 0055::4477 0033-0088--22002244 0055::4477 03-08-2024 00:00 02-08-2024 12:00 02-08-2024 12:00 01-08-2024 12:00 01-08-2024 00:00 52E1 San Ramón 52E2 La Hortensias S/E Cunco S/E Cunco Real recovery There are no differences between the actual recovery times with respect to the availability schedules of the primary bars to recover the affected consumptions. - Average speed of recovery. Power Rate of transmission Rango (MW) recovery (h) First 80 % 1.98 44.62 0.04 Last 20 % 0.49 0.01 100 % Total 2.47 44.62 0.06 4. Description of the configurations in the moments prior to and after failure of the system prior to failure: 10455.0 MW Frequency control regulation distributed in the SEN prior to failure, using the Angostura (U2), Angos (U2), Colbun (1) Fquén and Malalcahuello were out of service from 15:55 hours on July 31, 2024, due to failure that affected their facilities. Other relevant background As reported by Melipeuco S.A. Transmitter: “On August 01, 2024, an extraordinary climatic event continues that covers the south central area of the country. Strong gusts of wind occur that reached 120 km/h in the communes of Freire, Cunco and Melipeuco, causing the fall on the line (Rio Toltén - Cunco) of large trees, which resulted in the following damages and actions: - Est. 561A: 1 tree removed. - Est. 647: 1 pole replaced, 1 tree removed. - Est. 648: 1 pole replaced, 3 insolators replaced, 4 trees removed - .Est. 648A: 1 insolator replaced, 1 tree removed - . Est. 608: 2 trees removed. - Est. 608A: 1 tree removed. - Est. 648: 1 tree removed. - Est. 633A date, 3 ins removed from the following function. - . 1 tree removed - . Fall. 655A: 1 event: 1 st. 655 udium. In addition, the reports of failure of installations, entered in the Neomancer system of the National Electrical Coordinator by Melipeuco S.A. Transmitter, South Transmission System S.A. and Electric Company of the Border S.A. (Annex N°1) and Other background provided by Melipeuco S.A. Transmitter and South Transmission System S.A. (Annex N°2). Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Remedial actions in the short term: Melipeuco S.A. Transmitter notes the following: - “Replacement of 3 linepost isolatedors. - Replacement of 1 portal cross-section and 1 extension of OPGW. - Replacement of 2 18mts post. - Removal of 10 large trees on the line.” South S.A. indicates that “do not apply”. c) Remediation of the following term: Transmisora Melipeucotánico - Remedia de integraciónica