Estudio para análisis de falla EAF 332/2024
“Falla en línea 110 kV Río Toltén - Cunco”
Fecha de Emisión: 23-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 01/08/2024
Hora 09:10
Consumos desconectados (MW) 2.47
Demanda previa del sistema (MW) 10455
Porcentaje de desconexión 0.024 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Tap Off Río Toltén - Cunco / LT013CI1TR01----T019
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión Dedicada
Propietario instalación afectada Transmisora Melipeuco S.A.
RUT 77.509.835-K
Representante Legal Juan Carlos Albala A.
Dirección Apoquindo 4615 Of. 502, Las Condes, Santiago
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 110 kV Tap Off Río Toltén - Cunco / LT013CI1TR01----T019
Propietario elemento fallado Transmisora Melipeuco S.A.
RUT 77.509.835-K
Representante Legal Juan Carlos Albala A.
Dirección Apoquindo 4615 Of. 502, Las Condes, Santiago
d.1 Origen y causa de la falla
Descarga eléctrica entre fases ocurrida en la línea 110 kV Río Toltén - Cunco, causada por caída de
varios árboles sobre sus conductores y estructuras, entre las estructuras 561A y 655A, durante
temporal de viento y lluvia en la zona.
d.2 Fenómeno Físico:
ARB2: Caída de árbol sobre la línea o instalación.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación ha sido afectada 3 veces por
el mismo fenómeno físico, durante los últimos 24 meses móviles (EAF 460-2023, EAF 465-2023 y
EAF 327-2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 3 fallas en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa Transmisora Melipeuco S.A. señala:
“Realizar tareas de poda y roce en el sector afectado de forma
inmediata.
Incorporación de uso de dron profesional para inspecciones en
Falla en línea 110 kV
EAF 460/2023 28-10-2023 sectores críticos”.
Río Toltén - Cunco
“Mantener programa de mantención de franja a lo largo de la línea
1x110 kV Melipeuco - Río Toltén (roce, poda, y tala controlada).
Mantener programa de inspecciones visuales a lo largo de la línea
1x110 kV Melipeuco - Río Toltén”.
La empresa Transmisora Melipeuco S.A. señala, “Realizar tareas de
poda y roce en el sector afectado de forma inmediata. Incorporación
de uso de dron profesional para inspecciones en sectores críticos”.
Falla en línea 110 kV
EAF 465/2023 29-10-2023 “Mantener programa de mantención de franja a lo largo de la línea
Río Toltén - Cunco
1x110 kV Melipeuco - Río Toltén (roce, poda, y tala controlada).
Mantener programa de inspecciones visuales a lo largo de la línea
1x110 kV Melipeuco - Río Toltén”.
Falla en línea 110 kV
EAF 327/2024 31-07-2024 No se indican acciones correctivas.
Río Toltén - Cunco
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: se han producido 7 fallas
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 055-2023, EAF 059-
2023, EAF 325-2023, EAF 460-2023, EAF 465-2023, EAF 518-2023 y EAF 327-2024).
d.4 Fenómeno eléctrico
PR87L: Protección diferencial de línea.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 110 kV Tap Off Río Toltén - Cunco, la que
posee una longitud de 51.2 km y un conductor por fase del tipo Alumoweld, cuya fecha de entrada
en operación fue el año 2016 de acuerdo con los registros del Coordinador Eléctrico Nacional.
Transmisora Melipeuco S.A. no remitió antecedentes detallados respecto de los mantenimientos
realizados a este elemento durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informado.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
Transmisora Melipeuco S.A. remite en respaldo a la proposición del origen de la falla lo siguiente:
 Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
h. Comuna donde se presenta la falla
9103: Cunco.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (03/08/2024) Informe de 5 días (08/08/2024)
Sistema de Transmisión del Sur 04/08/2024 12/08/2024
Transmisora Melipeuco 02/08/2024 08/08/2024
Frontel 20/08/2024 No enviado
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
05:42
Río Toltén - Melipeuco 110 kV ST Dedicado Río Toltén - Melipeuco 09:10
03/08/2024
- Fechas y horas señaladas corresponden a lo informado por Transmisora Melipeuco S.A. y Sistema de Transmisión del Sur S.A.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
52E1 San Cunco, Freire, 05:47 05:47
S/E Cunco 0.11 0.001 2795 09:10
Ramón Vilcún 03/08/24 03/08/24
52E2 Las Cunco, Melipeuco, 05:47 05:47
S/E Cunco 2.36 0.023 9474 09:10
Hortensias Lonquimay 03/08/24 03/08/24
Total: 2.47 MW 0.024 % 12269
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
(*): Frontel informa 14919 clientes totales afectados en su Informe de Falla de 48 horas.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E Cunco 52E1 San Ramón Frontel Regulado 0.11 44.62 44.62 4.9
S/E Cunco 52E2 Las Hortensias Frontel Regulado 2.36 44.62 44.62 105.3
Clientes Regulados : 110.2 MWh
Clientes Libres : 0.0 MWh
Total : 110.2 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
- Curva de recuperación esperada v/s recuperación real.
04-08-2024 00:00
03-08-2024 12:00 0033--0088--22002244 0055::4477 0033--0088--22002244 0055::4477
03-08-2024 00:00
02-08-2024 12:00
02-08-2024 00:00
01-08-2024 12:00
01-08-2024 00:00
52E1 San Ramón 52E2 Las Hortensias
S/E Cunco S/E Cunco
Recuperación Esperada Recuperación Real
No se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados.
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 1.98 44.62 0.04
Último 20 % 0.49 44.62 0.01
100 % Total 2.47 44.62 0.06
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 10455.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angostura (U2),
Angostura (U3), Colbún (U1), Colbún (U2), El Toro (U1), El Toro (U2), El Toro (U3), El Toro (U4),
Mejillones (IEM) y Nueva Renca (TG).
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada. Por su parte, las centrales Carilafquén y Malalcahuello se encontraban fuera de
servicio desde las 15:55 horas del 31 de julio de 2024, por falla que afectó a sus instalaciones.
Otros antecedentes relevantes
Según lo informado por Transmisora Melipeuco S.A.:
“El 01 de agosto de 2024 continúa un evento climatológico extraordinario que abarca en la zona
centro sur del país. Se producen fuertes ráfagas de viento que alcanzaron los 120 km/h en las
comunas de Freire, Cunco y Melipeuco, provocando la caída sobre la línea (Rio Toltén - Cunco) de
árboles gran tamaño, lo cual resultó en la siguientes daños y acciones:
- Est. 561A: 1 árbol retirado.
- Est. 647: 1 poste reemplazado, 1 árbol retirado.
- Est. 648: 1 poste reemplazado, 3 aisladores reemplazados, 4 árboles retirado
- .Est. 648A: 1 aislador reemplazado, 1 árbol retirado
- .Est. 608: 2 árboles retirados.
- Est. 608A: 1 árbol retirado.
- Est. 633A: 1 árbol retirado.
- Est. 655: 1 árbol retirado.”
Por su parte, en función de los antecedentes presentados a la fecha de emisión del presente EAF, se
solicitará la siguiente información adicional:
Empresa Eléctrica de la Frontera S.A.:
 Emisión del Informe de Falla de 5 días relacionado con el evento analizado en este estudio.
De forma complementaria, se adjuntan los informes de falla de instalaciones, ingresados en el
sistema Neomante del Coordinador Eléctrico Nacional por Transmisora Melipeuco S.A., Sistema de
Transmisión del Sur S.A. y Empresa Eléctrica de la Frontera S.A. (Anexo N°1) y Otros antecedentes
aportados por Transmisora Melipeuco S.A. y Sistema de Transmisión del Sur S.A. (Anexo N°2).
Acciones preventivas y/o correctivas
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento
en curso.
b) Acciones correctivas a corto plazo:
Transmisora Melipeuco S.A. señala lo siguiente:
- “Reemplazo de 3 aisladores tipo linepost.
- Reemplazo de 1 cruceta de portal y 1 extensión de OPGW.
- Reemplazo de 2 postes de 18mts.
- Retiro de 10 árboles de gran tamaño sobre la línea.”
Sistema de Transmisión del Sur S.A. señala que “no aplica”.
c) Acciones correctivas a largo plazo:
Transmisora Melipeuco S.A. señala lo siguiente:
- “Inspección visual exhaustiva de LT (forestal, estructural y electromecánica).
- Inspección termográfica de LT.
- Continuar con el plan de poda y tala del proyecto.”
Sistema de Transmisión del Sur S.A. señala que “no aplica”.