Study for fault analysis EAF 331/2024 “On-line failure 66 kV Villarrica - Pucón” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 22:34 Unconnected consumptions (MW) 14.30 Prior system demand (MW) 10383 Percentage of disconnection 0.138 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Tramo 66 kV Villarrica - Pucón / LT113CI1TR02----T0058 Type of installation Transmission line Nominal voltage 66 kV Segmention Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Ivan Aristides Quezada Escobar Address Av. President Riesco 5561, floor 17, Las Condes. c. Identification of the failed element Tramo 66 kV Villarrica - Pucón / LT113CI1TR02-- Legal0058 Owner by fault element CGE Transmission S.A. The cause of the failure corresponds to a branch of tree that was carried by the wind towards the conductors of the above-mentioned line, between structures N°164 and N°165, being trapped between phases A and C. d.2 Physical phenomenon: CLI2: Object carried by the seeing towards the drivers. The company forwarded the evidences associated with the indicated Physical Phenomenon and that are required by the Exenta Resolution N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Repeatation Physical Phenomenon in the same installation affected: this installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 274/2024). Reiteration Physical Phenomenon in installations of the same owner: 24 faults have been produced in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA ID FALLA FALLA FALLA FALLA FALLA FALLA ACTIONS FALLA Inline 66 kV The company CGE Transmission S.A.A.A.A.A.A.A.A.D.A.A.A.A.A.D.A.A.A.A. V 17-10-2022 The company CGE Transmission S.A. points out that “it does not apply”. Loncoche - Villarrica Forced disconnection The company CGE Transmission S.A. points out that: “the inspection EAF 497-2022 of the line 66 kV The 26-12-2022 immediate of the line, detecting point of failure and determining the Maquis - Hualañé correct integrity of this”. Fault in line 66 kV CGE Transmission S.A. points out that: “no actions are considered EAF 025-2023 20-01-2023 Cocharcas - Corrective Hualte”. Fault in line 110 kV The company CGE Transmission S.A. indicates that: EAF 026-2023 Ruca - Ovalle C1 and 21-01-2023 “Repair of affected structures N°54, N°56, N°57 and C2 replacement of structures E55”. CGE Transmission S.A. indicates that it carried out repair of the driver Fault in line 66 kV EAF 089-2023 22-02-2023 cut in between structures N° Nfall N133 and N° N. boles entre las estructuras N°68 y N°70 de la línea Concepción - Mahns LT 66 kV Penco-Tomé en predio de Forestal Arauco”. CGE Transmitación S.A. indicates that it will schedule for June 2023 the Fall in line 66 kV EAF 189-2023 28-04-2023 reconfiguration of the sequential record of events in the protections Army - Guido N°2 of the cloth B4 of S/E Army, in order to avoid its overwriting. It fails in line 66 kV EAF 197-2023 30-04-2023 The company CGE Transmitación S.A. points out that: “It does not apply”. San Fernando - Teno The company CGE Transmitación S.A. notes that: Forced disconnection “It will be carried out in wire and parametrización of the relay ReyRoller EAF 210-2023 of the bar N°2 23 kV 14-05-2023 of the transmission line S. n Failure in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 313-2023 The Peumos - 25-07-2023 corrective actions of short or long term. Curacautín Fault in line 66 kV The company CGE Transmission S.A. indicates that “it does not apply” to execute EAF 339-2023 The Peumos - 10-08-2023 corrective actions of short or long term. Curacautín Fault in line 66 kV EAF 364-2023 22-08-2023 GE Transmission S.A. notes: “It takes place replacement of the damaged insulator”. Nancagua - Paniahue Fault in line 66 kV The company CGE Transmission S.A. points out the following: EAF 368-2023 San Vicente de Tagua 22-08-2023 “Repair of cut driver”. Tagua - Las Cabras FALLA ID FALLA DATE FALLA ACTION CORRECTIVE ACTIONS Fault in line 66 kV EAF 436-2023 11-10-2023 The company CGE Transmission S.A.A.A.A. ar in annex III.” The company CGE Transmission S.A. indicates: “Brigadas contractors of CGE Transmission went through the failed stretch, detecting branches of trees close to conductors between structures 85 and 86, proceeding to the pruning in the sector and finding no more novelties in the installation. 66 kV Line failure After an attempt of unsuccessful energizement, a second EAF 238-2024 05-06-2024 Victoria - Traiguén route of the affected section, finding a lateral driver cut between structures 94 and 95 and, in addition, the damaged crossing in the structure 95, proceeding to perform works of repair of line in a sector of difficult access to finally energize successfully the 66 kV stretch Tap Off Victoria-Traiguén recovering the S/E Traiguén.” The company CGE Transmission S.A. indicates: “It was realized disconnection of the fault in line 66 kV line Sunday 23 June 2024 to carry out the repair of the protection EAF 274-2024 18-06-2024 Villarrica - Pucón del conductor phase A and C from vain 495 - 496 and maintenance from line CGE 2306 alla en línea 110 kV Passed the storm was carried out inspection of the LT 110kV Tap Alto EAF 279-2024 Tap Off Alto Melipilla - 18-06-2024 Melipilla - Bollenar, in the sector where the cortex of eucalyptus Bollenar fell (troll), to verify the condition of the driver and that there are no other elements. It is verified that there was no damage to the drivers, product of the short-circuit arc and no other strange elements are observed in the drivers.” or The company CGE Transmission S.A. points out “Do not apply”. or The company STS S.A. points out the following: “No inadequate behavior of the protection systems”. or The company Frontel S.A. indicates “There is no amount of faults (without importing Fenomena Físico) during the same installation: EAF22 Winds of Renaico S.A. e. Details of the installation, equipment or element where the fault occurred The element where the fault occurred corresponds to the conductors of the line 66 kV Villarrica - Pucón, specifically between structures 164 and 165. In this regard, CGE Transmission S.A. did not forward the maintenances carried out during the last 24 months. According to what was stated by its owner in the Infotechnical application, the line has the following technical characteristics: Section section section section: Villarrica - Structure 419, 66 kV • Length: 30.8 km • Driver: AAAC (158.5 mm2) • Year of entry into operation: 2005 Section section section: Structure 419 - Pucón, 66 kV • Length: 4.0 km • Driver: AAC (201.5 mm2) • Year of entry into operation: 2005