Estudio para análisis de falla EAF 331/2024
“Falla en línea 66 kV Villarrica - Pucón”
Fecha de Emisión: 22-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 31/07/2024
Hora 22:34
Consumos desconectados (MW) 14.30
Demanda previa del sistema (MW) 10383
Porcentaje de desconexión 0.138 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Tramo 66 kV Villarrica - Pucón / LT113CI1TR02----T0058
Tipo de instalación Línea de transmisión
Tensión nominal 66 kV
Segmento Transmisión zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17, Las Condes.
c. Identificación del elemento fallado
Nombre del elemento fallado Tramo 66 kV Villarrica - Pucón / LT113CI1TR02----T0058
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco 5561, piso 17, Las Condes.
d.1 Origen y causa de la falla
Se produjo un cortocircuito bifásico en la línea 66 kV Villarrica - Pucón, despejado por medio de las
protecciones del paño B2 de S/E Villarrica.
La causa de la falla corresponde a una rama de árbol que fue llevada por el viento hacia los conductores
de la mencionada línea, entre estructuras N°164 y N°165, quedando atrapada entre las fases A y C.
d.2 Fenómeno Físico:
CLI2: Objeto llevado por el viendo hacia los conductores.
La empresa remitió los probatorios asociados al Fenómeno Físico indicado y que son requeridos por la
Resolución Exenta N°30989-2019 de la Superintendencia de Electricidad y Combustibles.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación ha sido afectada por el mismo
fenómeno físico, durante los últimos 24 meses móviles (EAF 274/2024).
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 24 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica: “Se realizó la reparación de la
EAF 332-2022 16-08-2022
Ejército - Coronel N°2 línea cortada el día 21-08-2022”.
Falla en el circuito N°2
EAF 382-2022 de la línea 2x66 kV 17-10-2022 La empresa CGE Transmisión S.A. señala que “No aplica”.
Loncoche - Villarrica
Desconexión forzada La empresa CGE Transmisión S.A. señala que: “se realiza la inspección
EAF 497-2022 de la línea 66 kV Los 26-12-2022 inmediata de la línea, detectando punto de falla y determinando la
Maquis - Hualañé correcta integridad de esta”.
Falla en línea 66 kV CGE Transmisión S.A. señala que: “no se consideran acciones
EAF 025-2023 20-01-2023
Cocharcas - Hualte correctivas”.
Falla en línea 110 kV La empresa CGE Transmisión S.A. señala que:
EAF 026-2023 La Ruca - Ovalle C1 y 21-01-2023 “Se realiza reparación de estructuras afectadas N°54, N°56, N°57 y
C2 reemplazo de estructuras E55”.
CGE Transmisión S.A. indica que realizó la reparación del conductor
Falla en línea 66 kV
EAF 089-2023 22-02-2023 cortado entre las estructuras N°132 y N°133 de la línea 66 kV Guindo -
Guindo - Coronel N°1
Coronel N°1.
Falla en la línea 66 kV La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 158-2023 05-04-2023
Tres Pinos - Lebu acciones correctivas de corto ni largo plazo.
La empresa CGE Transmisión S.A. señala que:
Falla en la línea 66 kV
EAF 184-2023 28-04-2023 “Se realizó tala de árboles entre las estructuras N°68 y N°70 de la línea
Concepción - Mahns
LT 66 kV Penco-Tomé en predio de Forestal Arauco”.
CGE Transmisión S.A. indica que programará para junio de 2023 la
Falla en línea 66 kV
EAF 189-2023 28-04-2023 reconfiguración del registro secuencial de eventos en las protecciones
Ejército - Guindo N°2
del paño B4 de S/E Ejército, para efectos de evitar su sobreescritura.
Falla en la línea 66 kV
EAF 197-2023 30-04-2023 La empresa CGE Transmisión S.A. señala que: “No aplica”.
San Fernando - Teno
La empresa CGE Transmisión S.A. señala que:
Desconexión forzada
“Se realizará revisión en alambrado y parametrización del relé ReyRoller
EAF 210-2023 de la barra N°2 23 kV 14-05-2023
7SR224 (Siemens) en el ámbito de comunicaciones y ajustes IRG B en
de S/E Angol
unidad de control, se programará para el 30 de junio de 2023”.
Falla en línea 66 kV La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 221-2023 23-05-2023
Victoria - Traiguén acciones correctivas de corto ni largo plazo.
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica: “Se realizará remplazo de
EAF 228-2023 Arenas Blancas - 25-05-2023
reloj satelital en SE Arenas Blancas”.
Escuadrón
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 313-2023 Los Peumos - 25-07-2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. indica que “no aplica” ejecutar
EAF 339-2023 Los Peumos - 10-08-2023
acciones correctivas de corto ni largo plazo.
Curacautín
Falla en la línea 66 kV
EAF 364-2023 22-08-2023 GE Transmisión S.A. señala: “Se realiza reemplazo del aislador dañado”.
Nancagua - Paniahue
Falla en la línea 66 kV
La empresa CGE Transmisión S.A. señala lo siguiente:
EAF 368-2023 San Vicente de Tagua 22-08-2023
“Reparación de conductor cortado”.
Tagua - Las Cabras
FALLA ID NOMBRE FALLA FECHA FALLA ACCIONES CORRECTIVAS
Falla en la línea 66 kV
EAF 436-2023 11-10-2023 La empresa CGE Transmisión S.A. señala que “no aplica”.
Teno - Curicó
Falla en la línea 66 kV
EAF 187-2024 Los Peumos - 04-05-2024 La empresa CGE Transmisión S.A. señala que “no aplica”.
Curacautín
La empresa CGE Transmisión S.A. indica: “Retiro inmediato de elemento
Falla en línea 66 kV
EAF 192-2024 06-05-2024 extraño sobre conductor inferior en la estructura E-33. Mayor detalle se
Penco - Lirquén
puede encontrar en anexo III.”
La empresa CGE Transmisión S.A. indica: “Brigadas contratistas de CGE
Transmisión recorrieron el tramo fallado, detectando ramas de árboles
cercanos a conductores entre estructuras 85 y 86, procediendo a la
poda en el sector y no encontrándose más novedades en la instalación.
Falla en línea 66 kV Luego de un intento de energización no exitoso, se realiza un segundo
EAF 238-2024 05-06-2024
Victoria - Traiguén recorrido del tramo afectado, encontrando un conductor lateral cortado
entre estructuras 94 y 95 y, además, la cruceta dañada en la estructura
95, procediendo a realizar faenas de reparación de línea en un sector
de difícil acceso para finalmente energizar exitosamente el tramo 66 kV
Tap Off Victoria-Traiguén recuperándose la S/E Traiguén.”
La empresa CGE Transmisión S.A. indica: “Se realizó desconexión de la
Falla en línea 66 kV línea domingo 23 junio 2024 para efectuar la reparación de la protección
EAF 274-2024 18-06-2024
Villarrica - Pucón del conductor fase A y C del vano 495 - 496 y mantenimiento en otros
puntos de la línea según SD 2024061368.”
CGE Transmisión S.A. señala:
“El 18/06/2024 a las 16:40 horas se retira el elemento extraño desde
conductor.
Falla en línea 110 kV Pasado el temporal se realizó inspección de la LT 110kV Tap Alto
EAF 279-2024 Tap Off Alto Melipilla - 18-06-2024 Melipilla - Bollenar, en el sector donde cayó la corteza de eucaliptus
Bollenar (trola), para verificar estado del conductor y que no existan otros
elementos. Se verifica que no se produjo daño en los conductores,
producto del arco de cortocircuito y no se observan otros elementos
extraños en los conductores.”
o La empresa CGE Transmisión S.A. señala “No aplica”.
o La empresa STS S.A. señala lo siguiente: “No hay”.
o La empresa Hidroangol S.A. no indica acciones correctivas a corto
Falla en la línea 66 kV plazo.
EAF 330-2024 31-07-2024
Angol - Victoria o La empresa Vientos de Renaico SpA señala lo siguiente: “No se
registraron comportamiento inadecuado de los sistemas de
protección”.
o La empresa Frontel S.A. indica “No hay”.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: Se han producido 6 fallas
en la misma instalación afectada, durante los últimos 24 meses móviles (EAF 249/2021, EAF 059/2022,
EAF 061/2022, EAF 159/2022, EAF 328/2022 y EAF 274/2024).
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se produjo la falla corresponde a los conductores de la línea 66 kV Villarrica - Pucón,
específicamente entre las estructuras 164 y 165. Al respecto, CGE Transmisión S.A. no remitió los
mantenimientos realizados durante los últimos 24 meses.
De acuerdo con lo declarado por su propietario en el aplicativo Infotécnica, la línea posee las siguientes
características técnicas:
Sección tramo: Villarrica - Estructura 419, 66 kV
• Largo: 30.8 km
• Conductor: AAAC (158.5 mm2)
• Año de entrada en operación: 2005
Sección tramo: Estructura 419 - Pucón, 66 kV
• Largo: 4.0 km
• Conductor: AAC (201.55 mm2)
• Año de entrada en operación: 2005