Study for failure analysis EAF 329/2024 “On line failure 66 kV Talcahuano - Latorre N°1” Date of issue: 22-08-2024 1. Detailed description of disturbance 1. Date and Time of failure Date 31/07/2024 Time 20:38 Disconnected consumption (MW) 5.80 Prior system demand (MW) 10667.6 Percentage of disconnection 0.054 % Rating Apagon does not apply (percentage of disconnection < 10%) 2. Identification affected installation Installation name Line 66 kV Talcahuano - Latorre N°1 / LT076CI1TR05----T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. Presidente Riesco N°5561 floor 14, Las Condes. 3. Identification of the element affected Line 66 kV Talcahuano - Latorre N°1 / LT076CI1TR05--T0058 Owner Fault CGE function ahuano - Latorre N°1, by operation of the protection of distance of the cloth B3 of the S/E. The company CGE Transmission S.A. indicates that the cause of the fault corresponds to the shortening of distance between the drivers product of the prevailing climatic conditions in the zone. d.2 Physical phenomenon: CLI1: Natural catastrophic event (seism, volcanic, alluvial, tidal, etc.). d.3 Reiteration: Reiteration Physical phenomena in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical phenomena in installations of the same owner: Yes faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVA_CP ACTIONS_CORRECTIVAS_LP Fault online 66 kV The company CGE Transmission S.A. EAF 277_2023 does not indicate that the company CFA_INDA DATE_FALLA DATE_FA_FALLA_FALL_FALLA does not apply. kV The company CGE Transmission S.A. EAF 362_2023 22-08-2023 The company CGE Transmission S.A. points out that it does not apply Los Maquis - Hualañé notes that it does not apply The company CGE Transmission S.A. indicates: “We analyze events of relay SEL 387 S1 and SEL 351 S2. The next day we question F4c relays associated to the cloths C1 and C2. It is observed that there are events in the fault schedules. We analyze events of relay SEL- 311C. An inspection is carried out of the entire section of the LT 66 Opening kV Sugar Pan-Marquesa, without evidence of the failure. The company CGE Transmission S.A. does not find cause of the visual inspection and local tests to the switch 52B5 indicates: “N/A” EAF 394-2023 switches 52B5 and 06-09-2023 of S/E Sugar Pan on the day of the failure, without finding cause The rest of the companies does not indicate 52CT8 of S/E Pan of clear (during the week of sugar from 25 to 29 of the present switch will be carried out from the 525 to 525 to 6B. The company CGE Transmitación S.A. indicates: - “The entrenchment is carried out with suspenders of the external pole Falla line 66 kV near the structure E46 of the line LT Alonso de Ribera- The company CGE Transmitación S.A. EAF 247-2024 Alonso de Ribera - 11-06-2024 Chiguayante” indicates: “There is no”. Chiguayante - “The connection IRIG B to relays 311C and 311L of the cloth B2 of S/E Alonso de Ribera with the satellite clock”. Number of faults (without importing Physical Phenomenon) in the same installation: There has been a failure in the same affected installation, during the last 24 months mobile (EAF 282/2024). d.4 Electric phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the failure originated corresponds to the line 66 kV Talcahuano - Latorre N°1 , which year has been maintained by 3.78 km long, a CVA. The company CGE S.A. points out: “Urbano”. g. The owner’s proposal regarding the origin of the failure Force Major or Case Fortuitous. The company CGE Transmission S.A. refers the following background in support of the proposal of the origin of the failure: • Technical report specifying how the event affected the installation. • Public and well-known report stating the event involved. h. Commune where the failure is presented. 08110: Talcahuano. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (02-08-2024) (07-08-2024) General Company of Electricity S.A. (CGE S.A.) 02-08-2024 08-08-2024 CGE Transmission S.A. 31-07-2024 09-08-2024 2. Description of the equipment affected a. Generation system b. Transmission system Affected Element Segment Tramo Hora Desc. Hora Norm. 14:58 LT 2x66 kV TTC ponden a what informed by the company CGE Transmission S.A. c. Consumptions Sub-Station Feeder/ Commune Loss of % Customers H. H. H. Paño Consumption Affected Dec. Dispon. Norm. (MW) pre-fall S/E Tumbes Hospital Naval / C3 Talcahuano 0.20 0.0002 1 20:38 22:01 22:05 S/E Tumbes Asmar / C2 Talcahuano 0.20 0.0002 3 20:38 22:06 S/E Tumbes Michimalongo / C4 Talcahuano 1.30 0.012 1354 20:38 22:01 22:06 S/E Tumbes Base Naval / C1 Talcahuano 4.10 0.038 5369 20:38 22:01 22:07 Total: 5.80 MW 0.054% - The amounts and schedules indicated correspond to the information of the companies CGEW S.A. and CGE Transmission S.A. 3. Estimation of the energy not supplied Sub-Wh Swt Sww/ Company Type of Time (S) n S.A. - Expected recovery curve v/s real recovery. 22:07 22:07 22:06 22:06 22:04 22:03 22:01 22:00 22:01 22:01 22:01 22:01 22:01 21:01 21:59 21:57 3% 29% 100% Real recovery Expected recovery There are slight differences between expected recovery schedules and actual recovery for the affected consumptions. - Average speed of recovery. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 4.64 1.48 3.13 Last 20 % 1.16 1.48 0.78 100 % Total 5.80 1.48 3.91 4. Description of the configurations at the moments before and after the failure Demand of the system prior to failure: 10667.60 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, by means of the plants El Toro (U1, U2, U3 and U4), Mujillones (IEM) and Ralco (U1 and U2). Daily CDC report for the day 31 July 2024. Maintenances In Annex No4 the details of the maintenances programmed and forced for the day 31 July 2024 are presented. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection, with the following particularities: • The 89BS disconnector of S/E Latorre was open. • The consumptions of the S/E Latorre remained fed radially from S/E Talcahuano by line 66 kV Talcahuano - Latorre N°2. • The consumptions of S/E Tumbes were fed, prior to the failure, radially from S/E Talcahuano by lines 66 kV Talcahuano - Latorre N°1 and Latorre - Tumbes. Other relevant background As reported by the company CGE Transmission S.A.: “At 20:38 hours on the day 31-07-2024 the N3 switch of S/E Talcahua is opened by S/Talcahua Ntonne N3 is associated. Control of CGE Transmission (COT) and Zone Turn, coordinate the revision of protections and inspection of the affected line. In parallel, the recovery of consumptions by MT networks is coordinated. When developing the revision of the line 66 kV Talcahuano – Latorre N°1, depending on the mileage thrown by the protection, no apparent cause of failure is detected, i.e. damage to structures or conductors. For this reason, the vacuum energization of the line is coordinated, which materializes successfully at 21:03 hrs. At 21:09 hrs. the consumption of the cloths C3 (ct. Naval Hospital) and C4 (ct. Michimalongo) of S/E Tumbes are partially recovered.