Study for fault analysis EAF 328/2024 “Fault on line 220 kV Rucúe - Mampil” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 19:45 Disconnected consumption (MW) 1.56 Prior system demand (MW) 10849.00 Percentage of disconnection 0.014% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 220 kV Rucúe - Mampil / LT002CI1TR06G0014ST01G0014 Type of installation Line Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation Duqueco SpA RUT 76.254.033-9 Legal Representative Jaime Pino Cox Address Avenida Isidora Goecheea 3477, floor 21, The Counts. c. Identification of the failed element Name of the affected element Line 220 kV Rucúe - Mampil / LT0021TR06G0014ST0014 Owner of the wronged element Duqueco Sp03 Address RUTSIVE J3), in the face of a biphasic failure between phases A and C. As a result of the above, there was the loss of consumption of S/E Mampil and the disconnection of the generating units of the Mampil, Pouchén, Aillín and Llauquereo plants. In addition, there was the opening of the switches 52J2 and 52JU1 of S/E Rucue with the consequent disconnection of unit No.1 of Rucue plant. The company Duqueco SpA indicates that the cause of the failure was the fall of trees on the line 220 kV Rucue - Mampil, between structures No.66 and No.68, also causing damage to the structures, during strong wind and rain in the area. d.2 Physical phenomenon: ARB2: Fall of tree on the line or installation. The company Duqueco SpA does not send back background to prove the origin of the fault. d.3 Reiterating: Repetition of similar phenomena in the affected facility: This installation has not been affected by a physical phenomenon 24 months, during the last mobile failure. (no matter Physical Phenomenon) in the same installation: There have been no failures in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon DI21: Distance (admittance, impedance or reactance). e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 220 kV Mampil - Rucúe, which has a length of 26 km and a driver per phase of the ACSR type, whose date of entry into operation was the year 1999 according to the records of the National Electrical Coordinator. Duqueco SpA in its IF of 48 hours. h. Commune where the failure is presented 8311: Santa Barbara. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (02-08-2024) 10-08-Bull. 8-2024 Hydroelectric Las Juntas S.A. 31-07-2024 16-08-2024 Hydroelectric Lleuquereo S.A. 31-07-2024 19-08-2024 Electric Cooperative Los Angeles Ltda (Coopelan) 13-08-2024 Not delivered 2. Description of equipment affected to. Central Generation System Unit Generation Loss (MW) H. Disconnection H. Normalisation Rucúe 1 72.0 19:45 00:24 (01-08-2024) Peuchen 1 30.0 19:45 10:18 (06-08-2024) Peuchen 2 34.0 19:45 11:31 (06-08-2024) Mampil 1 10.0 19:45 11:49 (06-08-2024) Mampil 2 23:45 (06-08-2024) Llauquereo 1 1.4 19:45 17:07 k07 (06-08-2024) Aillín 1 19:45 (06-08-2024) Total: 181.6 MW - The amounts and times indicated correspond to the companies. icado Transformador N°2 220/13.8 kV 19:45 09:10 (06-08-2024) S/E Peuchén ST Dedicado Transformador N°1 220/13.8 kV 19:45 09:52 (06-08-2024) S/E Peuchén ST Dedicado Transformador N°2 220/13.8 kV 19:45 09:53 (06-08-2024) - The times indicated correspond to the information provided by the companies Duqueco SpA and Alfa Transmitadora de Energía S.A. c. Consumptions Sub-Fooder/ Comuna Loss of % Customers H. H. H. Estación Paño Consumo consumo Affectados Desc. Dispon. Norm. (MW) pre-fall Los Angeles, 10:06 09:10 S/E Mampil Unreported Quilleco, 1.56 0.014 1369 19:45 (06-08-2024) Santa (*) Barbara Total 0.014 % 1369 - The amounts and times indicated by the companies Cooperative Eléctrica Los Angeles Ltd and Duke informed (*). same day 31-07-2024. 3. Estimate of the energy not supplied Sub-Station Feeder/ Company Type of time loss ENS Hand Client Consumption (MW) Indispon. (h) Dec. (h) (MWh) S/E Mampil Uninformed Coopelan Regulated 1.56 133.42 134.35 209.6 Customers Regulated : 209.6 MWh Free Clients : MWh Total : 209.6 MWh - The amounts reported correspond to the information provided by the Cooperative Electric Power (MW) Companies Los Angeles Ltda and Duqueco SpA. - Expected recovery curve v/s real recovery. A significant difference is observed between the actual recovery schedule compared to the respective primary bar availability schedule. - Average recovery speed. Speed recovery Speed of Range Power (MW) (h) Recovery (MW/h) First 80 % 1.25 134.35 0.01 Last 20 % 0.31 134.35 0.00 100% Total 1.56 134.35 0.01 4. Description of the configurations at the moments prior and post failure of the system prior to failure TM. The transmission facilities were in normal service at the time prior to the forced disconnection. The Rucúe central unit No. 2 was out of service. Other relevant background As reported by the company Duqueco SpA: “The contact was made with CELEO REDES who indicated the untimely opening of their switches 52J3 and 52J2 in SE Rucúe. Contact was made with protection area who, after having questioned the associated electrical protections indicate the protection operation 21L2. Once normalized 52J2 Rucúe, the Coordinator was asked to make an attempt to close 52J3 Rucúe to verify that it was not a failure of any branch product on the line. 23:25h It is carried out, in coordination with CELEO REDES attempt to close the 52J3 Rucúe NO Successful. It coordinates the pedestre inspection for the day of 01-08-2024 with daylight.” With regard to the operation of the protections of the JL2 cloth by S/E Mampil correctly, the company Duqueco SpA configures distance indicates the following: “In conclusion, the 67L and operation” not on the line, however, the Line 52JL2 switch does not open at the time of failure and must be opened by remote control from the dispatch center.” As reported by Alfa Transmitter Energy Company S.A.: “In S/E Rucúe, the protection ABB REL316 of the J3 cloth, corresponding to LT 220kV Rucue-Mampil detects a failure forward to the line between phases R-T (Pase A-Pase C) product of the climate front, giving a distance of 56% which is equivalent to kilometer 14.56 of the line, starting the elements of distance (1 HV-Distance_____Trip CB 3P___On) in zone 1 and operating instantaneously, this produced the opening of the switch 52JJ3. Once the function of distance of the protections of the J3 cloth is operated, it activates a start of the function 50BF which generates the activation of relay 86A and 86B which generates the opening of the 52J2 switch.” In addition, the reports of installations entered by the Municipal Coordinator, AlfaAlucentrum Ltd. The records provided by Duqueco SpA, Alfa Transmitter of Energy S.A., Colbún S.A. and Hydroelectric Las Juntas S.A. (Annex N°2). Depending on the background presented to the date of issue of this EAF, the following will be requested: Duqueco SpA: o Causes of the openings of the switches 52G1, 52G2, 52JT1 and 52JT2 of S/E Peuchén and the switches 52JL1, 52JT1 and 52JT2 of S/E Mampil, observed in the historical record of the SCADA of the National Electrical Coordinator, considering that, in the records of the protections presented in the 5-day IF, the operation of protections proper to the aforementioned switches is not observed. Alfa Transmitora de Energía S.A.: o Recordos oscillographicos and events extracted from the protections and/o of the recording equipment associated to the bar N°2 of 220 kV of origin/E Rucúe, together with an analysis of their function of failure, The company Alfa Transmitra de Energía S.A. states: “With regard to the origin of the involuntary opening of the panel 52J2, the correct opening of the panel 52J2 will be carried out in order to investigate the correct opening of the panel 52J2 and the correct opening of the panel 52J2 will be carried out in order to correct the defined causes of the protections of the cloth J3 of S/E Rucue, to the Official Time indicated in the NTSyCS. Co-operative Los Angeles Ltda.: or Report of 5 days associated with this event, with the corresponding level of detail. Preventive and/or corrective actions a) The affected installation does not have an audit, action plan or other type of maintenance in progress. b) Short-term corrective actions: The company Duqueco SpA points out the following: “During the work of the line 220kV Mampil Rucúe Line, the finding found 52JL2 is investigated, finding a loose connection in the box of connections of the switch switch X1-630 side, proceed to carry out a re-opening of the opening of the panel 52J2 between August and September of this year.”