Study for failure analysis EAF 327/2024 “On-line failure 110 kV Río Toltén - Cunco” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 16:29 Disconnected consumption (MW) 1.74 Prior system demand (MW) 11062.52 Percentage of disconnection 0.016% Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Río Toltén - Cunco / LT013-----------T0062 Type of installation Line Nominal voltage 110 kV Segment Zone transmission Affected installation Transmitter Melipeuco S.A. RUT 77.509.835-K Legal Representative Juan Carlos Albala Aragon Address Apoquindo 4615 Of. 502, Las Condes, Metropolitan Region of Santiago. c. Identification of the missing element Name of affected element Line 110 kV Río Toltén - Cunco / LT013--------------T0062 Owner of failure element Transmitora Line MeUT S. Toltén - Cunco, due to the automatic opening of the S/E Río Toltén 52H1 switch, due to the operation of its differential protection due to the fall of a tree in the vicinity of the structure No608, during a bad weather storm in the area. d.2 Physical Phenomenon: ARB2: Tree fall on the line or installation. The company Transmitter Melipeuco S.A. refers evidence of the declared physical phenomenon, except for the corresponding to the Jury Declaration that complies with article 111, paragraph 1 and 4, of the norm NSEG 5 E.n. 71, established according to the Res. Ex. 30989-2019. d.3 Reiterating: Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon during the last 24 mobile months, corresponding to the Studies for Analysis of Failure EAF 460-2023 and EAF 465-2023. line 110 kV Tap Off Río Toltén - Cunco and equipment of the installations where Falla online 110 kV occurred the failure to alert the competent authorities this type of EAF 035/2022 01-02-2022 Río Toltén - Cunco works that involve risk towards the assets of Transmitter Valle Allipén, product to be carried out by third persons, where it is presumed that for such effects the same ones are not qualified”. Falla online 110 kV EAF 164/2022 Tap Off Río Toltén - 26-04-2022 Not indicated. Cunco The company Transmitter Melipeuco S.A. indicates the following: “It is important to note that there is a project to upgrade the belt for greater safety of the line for good service of our company TRANSMISORA MELIPEUCO.” The company STS S.A. indicates the following: Failure in line 110 kV “System Transmission of the South S.A. will program revision of the link of EAF 200/2022 25-05-2022 Río Toltén - Cunco communication with the substation Cunco to determine the following cause of the loss of communication of the event. S, this item does not apply for both plants”. The company Transmisora Melipeuco S.A. points out: “To perform pruning and friction tasks in the affected sector immediately. Incorporation of professional drone use for inspections in Falla online 110 kV EAF 460/2023 28-10-2023 critical sectors”. Río Toltén - Cunco “To maintain strip maintenance program along the line 1x110 kV Melipeuco - Río Toltén (rock, pruning, and controlled cutting). To maintain visual inspection program along the line 1x110 kV Melipeuco - Río Toltén”. The company Transmisora Melipeuco S.A. points out, “To perform pruning and friction tasks in the affected sector immediately. Incorporation of use of professional drone for inspections in critical sectors”. Fall in line 110 kV EAF 465/2023 29-10-2023 “To maintain strip maintenance program along the line Toltén River - Cunc 1x110 kV Tallipeuco - Río to Toltén, instalónús (Rio Potén). This is related to the studies for analysis of Fault EAF 055-2023, EAF 059-2023, EAF 325-2023, EAF 460-2023, EAF 465-2023 and EAF 518-2023. d.4 Electrical phenomenon PR87L: Differential line protection. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the line 110 kV Río Toltén - Cunco, consisting of the following sections: • Tramo Río Toltén - E435A, which has a length of 51.2 km, with a nominal capacity of 173.4 [MVA] (permanent at 25°C with sun and nominal voltage), and whose date of entry into operation corresponds to the year 2016, as reported by its owner on the Coordinator's Infotechnical platform. • Tramo E435A - Cunco, which does not have a greater history of agreement with the Coordinator's Information System. In this regard, the company Transmitora Melipeuco S.A. does not attach information of maintenance during this last installation. 9103: Cunco; 9105: Freire; 9114: Pitrufquén. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (02-08-08-2024) (06-08-2024) (06-08-2024) Transmitter Melipeuco S.A. 31-07-2024 09-08-2024 South South Transmission System S.A. 31-07-2024 11-08-2024 Electric Company of the Border S.A. 20-08-2024 Not shipped 2. Description of the equipment affected to. Generation System b. Generation System b. Transmission System affected Segment Segment Tram Time Desc. Time Np. Time Norm. Line 110 kV Río Toltén - Cunt ST Dedicated River Toltén - E435 19:29 19:28 Line 110 kV Río Tolten - Cun Cunco ST Dedicated E435A - Cunco 110kV C1 16:29 19:28 19:28 c. Consumption Sub-Station Feeder/ Comna Member Member Member Member Member Member Member Member Member Member Member State Customer H. H. H. H. H. H. H. H. H. H. H. H. H. H. P. P. P. P. P. P. P. P. P. P. P. P. P. P. mpresa Type of Time Loss ENS Hand Consumer Consumption (MW) Indispon. (h) Desc. (h) (MWh) S/E Cunco San Ramón / E1 STS Regulated 0.20 3.08 3.08 0.6 S/E Cunco Las Hortensias / E2 STS Regulated 1.54 3.08 3.08 4.7 Customers Regulated : 5.3 MWh Free Clients : MWh Total : 5.3 MWh - The amounts and times indicated correspond to the information provided by the company South Transmission System S.A. - Expected recovery curve v/s real recovery. No differences are observed between expected recovery times and actual recovery for the affected consumptions. - Average speed of recovery. Speed of Power Range Recovery (MW) Recovery (h) (MW/h) First 80 % 1.39 3.08 0.45 Last transmission 20 % 0.35.08 0.1100 % Total 1.74 3.08 0.56 4. Description of the configurations at the moments prior and after failure of the system before failure. The 52H2 switch from S/E Cunco, corresponding to line 110 kV Cunco - Melipeuco, was open at the time of the failure. In turn, there was no generation in service of part of the plants connected to S/E Carén Bajo. Other relevant background As reported by the company Melipeuco S.A. Transmitter: “On July 31, 2024, an extraordinary climatological event began that covers the south central area of the country. Strong wind gusts occurred that reached 120 km/h in the communes of Freire, Cunco and Melipueco, causing the fall on the line (Rio Toltén-Cunco) of trees outside a large strip, which resulted in the following damages and actions: Structure No 608, removal of 1 tree on the line. According to the information provided by the company South S.A.: “Interruption line 110 kV Rio Toltén - Cunco Fault (Propiedadidad de Informa Melipeuco de Frontera)”. ar, refer definitive cause of the affectation of their consumptions, the oscillographic records by the operation of protections, analysis of the performance of the protections according to their adjustments, as well as the detail of the consumptions detached, and the maneuvers executed for their normalization. In addition, the reports of failure of the installations entered in the system Neomancer of the National Electric Coordinator by the companies Transmisora Melipeuco S.A., Sistema de Transmitación del Sur S.A., Empresa Eléctrica de la Frontera S.A. and other background provided by the Coordinator (Annex N°1), and reports of failure of 5 days provided by the companies Transmisora Melipeuco S.A. and Sistema de Transmitación del Sur S.A. (Annex N°2).