Study for fault analysis EAF 326/2024 “On-line failure 66 kV Picarte - Corral” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 15:59 Disconnected consumptions (MW) 1.16 Prior system demand (MW) 11062.52 Percentage of disconnection 0.010% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV Picarte - Corral / LT006CI1TR01----T003 Type of installation Line Nominal tension 66 kV Segment Zonal transmission Owner affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes N°441, Osorno c. Identification of the missing element Name of affected element Driver of line 66 kV Picarte - Corral / LT006CI1TR01----T003 Owner missing element South Transmission System S.A. Wind-drawn bowl during a bad weather front affecting the area, which makes contact with the driver of phase C in the structure N°93 of the line. d.2 Physical phenomenon: CLI2: Wind-driven object towards drivers. d.3 Reiteration: Physical Phenomenon in the affected installation: This installation has been affected by the same similar physical phenomenon, during the last 24 mobile months (EAF 327-2022 and EAF 176-2024). Reiteration Physical phenomena in installations of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company STS S.A. indicates: “Delete the same day Line Fault in line 66 kV 66 kV Picarte - Corral de course force with document SD EAF 327_2022 13-08-2022 Picarte - Corral CF 1023072726 for removal of tree structure N°S72 .A. does not indicate corrective actions of long term. Online failure 66 kV The company South Transmission System S.A. does not indicate EAF 176_2024 29-04-2024 Picarte - Corral corrective actions. Number of faults (not importing Physical Phenomenon) in the same installation: There have been failures in the same affected installation, during the last 24 mobile months (EAF 327-2022, EAF 014-2023, EAF 016-2023, EAF 064-2023, EAF 085-2023, EAF 219-2023 and EAF 176-2024). d.4 Electric phenomenon PR51N: Protection of the residual timed overcurrent platform. e. Details of the installation, equipment or element where the fault occurred The element where the fault originated corresponds to the drivers of line 66 kV Picarte - Corral, which, according to the information of its owner on the Coordinator's Infotechnical platform, has a length of approximately 30.7 km long, with a driver per phase of type Cu 2, with a nominal capacity of 17.7 MVA (permanent date). ation during the last 24 months. f. Urban or rural location according to DS 327/1997 Not informed. g. Proprietary proposal regarding the origin of the fault Force Major. The company South Transmission System S.A. refers the following background in support of the proposal of the origin of the fault: • Photographic record with date, time and coordinates of the failure point. • Public and known report that proves condition of the wind. • Disruption report of supply. • Exento Decree No. 2160 of the Ministry of the Interior and Public Security. • A sworn declaration of the event occurred. h. Comuna where the failure is presented 14101: Valdivia. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated Report (02-08-2024) (07-08-2024) South Transmission System S.A. 31-07-2024 14-08-2024 SAESA S.A. Uninformed Date of delivery of the information affected equipment. Generation System b. Transmission System Affected Item Tramo Dec. Hora. Hora. Hora Hrm. Line 66 kV Picarte - Corral - Corral Area: 18-S Sc. Dispon. Norm. S/E Corral San Juan / C3 Corral 0.14 0.001 492 15:59 18:21 18:22 La Aguada / S/E Corral Corral 0.11 0.001 2 15:59 18:21 18:23 C1 S/E Corral Corral / C2 Corral 0.91 0.008 2423 15:59 18:21 19:23 Total: 1.16 MW 0.010 % 2917 - The amounts and schedules indicated correspond to the information provided by the company South Transmission System S.A. - At the date of issue of this study ENS Client Consumption (MW) Indic. (h) Dec. (MWh) S/E Corral San Juan / C3 SAESA Regulated 0.14 2.37 S/E Corrular Company Type of Time ENS Consumption (MW) 091 Dec. (MWh) S/E Corral San Juan / C3 S.A. 00 17:45 12.1% 21.6% 100.0% Real recovery Expected recovery There is a significant difference between the expected recovery schedule and actual recovery for the last 78.4% of the consumption affected. In this regard, it should be noted that at the date of issue of this study there is no detail of the consumption affected or possible partial recovery times of consumption by local generation, by the company SAESA S.A. - Average speed of recovery. Power speed Range recovery (MW) recovery (h) (MW/h) First 80 % 0.93 3.40 0.27 Last 20 % 0.23 3.40 0.07 100 % Total 1.16 3.40 0.34 4. Description of the configurations at the moments before and after the failure Demand of the system prior to the failure: 11062.52 MW Frequency regulation Distributed frequency control in the National Electrical System, prior to the failure, through the Angostura (U2), Colbún (U1 and U2), El Toro (U1, U3 and U4), Nueva Renca (TG1 and TV1) and Ralco installations were found in the previous configuration before the transmission (U2). As reported by the company STS S.A.: “Tree cutting (Eucalyptus) is carried by the wind towards line 66 kV Picarte - Corral in specific structure N°93 due to strong temporal in the area”. Depending on the background presented to the date of issue of this EAF, the following additional information will be requested: • SAESA S.A.: Reports of Failure of 48 hours and 5 days with the detail of the consumption affected in S/E Corral. In addition, the report of failure entered in the system Neomancer of the National Electric Coordinator by the company South S.A. Transmission System (Annex N°1), other background provided by the same company (Annex N°2), and other background provided by the Coordinator (Annex N°3). Preventive and/or corrective actions a) The affected installation does not count with an audit, action plan or other type of maintenance in progress. b) Correct actions in short term: The company South S.A. (c) Long-term corrective actions: not indicated.