Study for failure analysis EAF 325/2024 “On-line failure 66 kV White Barro - Pichil” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 11:53 Disconnected consumptions (MW) 8.42 Prior system demand (MW) 11004 Percentage of disconnection 0.077 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 66 kV White Barro - Pichil / LT029CI1TR01T0003ST01T0003 Type of installation Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation South Transmission system S.A. RUT 77.312.201-6 Legal representative Francisco Alliende Address Manuel Bulnes 441, Osorno c. Identification of the failed element Name of the missing element Line 66 kV White Barro - Pichile / LT029CI1TR01T0003T01T0003 Dismissed Francisco Owner missing element Southern Transmission System S.A.A. The line located outside the strip, between its structures N°87 and No88 during, strong temporary wind and rain in the area. d.2 Physical phenomenon: ARB2: Fall of tree on the line or installation. d.3 Reiteration Reiteration Physical phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Reiteration Physical phenomenon in installations of the same owner: 12 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS EAF 014-2023 Fall on line 66 kV Picarte - Corral 09-01-2023 Not indicated. EAF 016-2023 Fall on line 66 kV Picarte - Corral 11-01-2023 Not indicated. Fall on line 110 kV Antillanca - EAF 027-2023 23-01-2023 Not indicated. 10 kV Castro - Chonchi 02-08-2023 Castro - Chonchi on the day 02-08-23”. Online failure 66 kV Angol - The EAF 098-2024 05-03-2024 The company STS S.A. points out that “There is no”. EAF Sauces 128-2024 Online failure 110 kV Ancud - Chiloé 02-04-2024 Not indicated. Online failure 220 kV New Ancud - The coordinated involved did not indicate EAF actions 129-2024 02-04-2024 Corrective Chiloé. The company South Transmission System S.A. points out: “South Transmission System S.A. the day Failed on the line 66 kV Lycanco - The EAF 132-2024 03-04-2024 03/04/24 Under the course work permit Violetas forced N°2024-02564 (ID Internal) Cut and remove the tree on the line 66 kV Lycanco - The Violets”. Line failure 110 kV Antillanca - River No corrective actions are indicated in the same short term by EAF 174-2024 27-04-2024 Beautiful equipment Part of the Coordinates involved. Onde originated the fault corresponds to line 66 kV Barro Blanco - Pichil, which has 19.1 km long, a nominal capacity of 56.7 MVA (permanent at 25°C with sun and nominal voltage) and whose year of operation was in 2015, according to the records of the Coordinator's Infotechnical System. The company South Transmission System S.A. sent background regarding the maintenances carried out during the last 24 months. f. Urban or rural location according to DS 327/1997 Uninformed. g. Proprietary of the owner regarding the origin of the failure Force major or case fortuitous. South Transmission System S.A. refers in support to the proposal of the origin of the failure the following: • Photographic record with date, time and coordinates UTM of the fault point. • Sworn statement. • Background associated to "If the tree, was owned by a third, accompany the communications carried out with it, in order to avoid the event occurred." • Statement sworn • Report of Interruption of supply. h. Comuna where the failure is presented 10301. i Coordinated. 5 days (07/08/2024) South Transmission System S.A. (STS) 31/07/2024 15/08/2024 Austral Electricity Company S.A. (SAESA) Not shipped Not shipped Osorno Electric Company S.A. Not shipped Not shipped (Osorno Light) 2. Description of equipment affected to. Generation System b. Transmission System Affected Element Segment Time Dec. Time Norm. Barro Blanco - Pichil 66 kV ST Zonal Barro Blanco - Pichil 11:53 17:23 - Dates and hours indicated correspond to what reported by South Transmission System S.A. c. Consumptions Loss of % Feeder / Customers H. H. Sub-Stación Comuna Consumption Peño Affected Dec. Dispon. Norm. (MW) Pre-fall Osorno, Port 52E1 S/E Octay, Purranque, 2.42 0.022 1500 11:53 17:24 Pichidahue, Rio 52E 55 L 52E1 Pichidamas Light Osorno Regulated 2.42 5.52 0.32 0.8 S/E Pichil 52E2 Port Octay SAESA Regulated 6.00 5.52 0.32 1.9 Customers Regulated : 2.7 MWh Free Customers : MWh Total : 2.7 MWh - Dates, hours and amounts indicated correspond to what reported by South Transmission System S.A. - Expected Recovery Curve v/s Real Recovery. 18:00 17:24 17:24 16:48 15:36 14:24 12:12 12:12 12:12 52E1 Pichidamas 52E2 Port Octay S/E Pichil Recovery Expected Real Recovery Differences are appreciated between the actual recovery times compared to the availability schedules of the primary bars to recover the affected consumptions, resulting from the advance normalisation of consumptions from sector distribution networks (from S/E Barro Blanco). - Average Speed of Recovery. Power Rango Speed (MW) Recovery (h) The previous configurations (MW/h) First 80 % 6.74 0.32 21.27 Frequency of the last Figure 1.43 To the fault, by means of the plants Colbún (U2), El Toro (U1, U2, U3, U4), Kelar (TG1), Ralco (U1, U2). Operation Scheduled In Annex No1 is attached the detail of the generation programmed for the day 31 July 2024. Operation Real In Annex No2 is attached the detail of the actual generation of the day 31 July 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the movement of plants and daily report of the CDC for the day 31 July 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 31 July 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments prior to the forced disconnection. Other relevant background As reported by the South S.A. Transmission System: “Last Wednesday 31 July around 11:53 hrs, is notified of an interruption of the electrical system of the 66 kV Barro Blanco – Pichil event. That event leavess Pichi will not supply of electrically dependents. immediately to the point of failure indicated by the protection of distance of the cloth B1 of SE Barro Blanco, which cited point of occurrence to 18.3 km from SE Barro Blanco. Upon arriving to the area, the staff realized of tree outside of strip (to 12 meters of the driver) and that the product of the temporary strong wind and rain in the area was leaned on the line between structures 87 (AT 22891) – 88 (AT 22892). The customers are backed entirely through the network of MT of Saesa, energized from the substation Barro Blanco. Maintenance personnel proceed to isolate the work area for subsequent removal of tree with support of forest brigade. Once the tree is removed, the condition of the installation is reviewed and proceed to normalize the line of 66 kV, being energized at 17:23 hrs.”