Estudio para análisis de falla EAF 325/2024
“Falla en línea 66 kV Barro Blanco - Pichil”
Fecha de Emisión: 22-08-2024
1. Descripción pormenorizada de la perturbación
a. Fecha y Hora de la falla
Fecha 31/07/2024
Hora 11:53
Consumos desconectados (MW) 8.42
Demanda previa del sistema (MW) 11004
Porcentaje de desconexión 0.077 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 66 kV Barro Blanco - Pichil / LT029CI1TR01T0003ST01T0003
Tipo de instalación Línea de transmisión
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 66 kV Barro Blanco - Pichil / LT029CI1TR01T0003ST01T0003
Propietario elemento fallado Sistema de Transmisión del Sur S.A.
RUT 77.312.201-6
Representante Legal Francisco Alliende
Dirección Manuel Bulnes 441, Osorno
d.1 Origen y causa de la falla
Descarga eléctrica entre fases ocurrida en la línea 66 kV Barro Blanco - Pichil, causada por caída de
árbol sobre la línea ubicado fuera de faja, entre sus estructuras N°87 y Nº88 durante, fuerte
temporal de viento y lluvia en la zona.
d.2 Fenómeno Físico:
ARB2: Caída de árbol sobre la línea o instalación.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 12 fallas en
instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos 24 meses
móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
EAF 014-2023 Falla en la línea 66 kV Picarte - Corral 09-01-2023 No se indican.
EAF 016-2023 Falla en la línea 66 kV Picarte - Corral 11-01-2023 No se indican.
Falla en la línea 110 kV Antillanca -
EAF 027-2023 23-01-2023 No se indican.
Río Bonito
EAF 085-2023 Falla en línea 66 kV Picarte - Corral 20-02-2023 No se indican.
Falla en línea 110 kV Antillanca - Río
EAF 224-2023 23-05-2023 No se indican.
Bonito
EAF 246-2023 Falla en la línea 66 kV Picarte - Corral 08-06-2023 No se indican.
STS S.A. señala “retiro el árbol de la línea 110 kV
EAF 328-2023 Falla en línea 110 kV Castro - Chonchi 02-08-2023
Castro - Chonchi el día 02-08-23”.
Falla en línea 66 kV Angol - Los
EAF 098-2024 05-03-2024 La empresa STS S.A. señala que “No hay”.
Sauces
EAF 128-2024 Falla en línea 110 kV Ancud - Chiloé 02-04-2024 No se indican.
Falla en línea 220 kV Nueva Ancud - Los coordinados involucrados no indicaron acciones
EAF 129-2024 02-04-2024
Chiloé correctivas.
La empresa Sistema de Transmisión del Sur S.A.
señala: “Sistema de Transmisión del Sur S.A. el día
Falla en la línea 66 kV Licanco - Las
EAF 132-2024 03-04-2024 03/04/24 Bajo el permiso de trabajo de curso
Violetas
forzoso N°2024-02564 (ID Interna) Tala y retira el
árbol sobre la línea 66 kV Licanco - Las Violetas”.
Falla en línea 110 kV Antillanca - Río No se señalan acciones correctivas a corto plazo por
EAF 174-2024 27-04-2024
Bonito parte de los Coordinados involucrados
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
DI21: Distancia (admitancia, impedancia o reactancia).
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 66 kV Barro Blanco - Pichil, la cual tiene
19.1 km de largo, una capacidad nominal de 56.7 MVA (permanente a 25°C con sol y a tensión
nominal) y cuyo año de entrada en operación fue en 2015, de acuerdo con los registros del Sistema
Infotécnica del Coordinador.
La empresa Sistema de Transmisión del Sur S.A. remitió antecedentes respecto de los
mantenimientos realizados durante los últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informado.
g. Proposición del propietario respecto del origen de la falla
Fuerza mayor o caso fortuito.
Sistema de Transmisión del Sur S.A. remite en respaldo a la proposición del origen de la falla lo
siguiente:
 Registro Fotográfico con fecha, hora y coordenadas UTM del punto de falla.
 Declaración jurada.
 Antecedentes asociados a "Si el árbol, se encontraba en propiedad de un tercero, acompañar
las comunicaciones llevadas con el mismo, a fin de evitar el evento acaecido".
 Declaración jurada
 Informe de Interrupción de suministro.
h. Comuna donde se presenta la falla
10301: Osorno.
i. Fecha de entrega de la información al Coordinador
Coordinado Informe de 48 horas (02/08/2024) Informe de 5 días (07/08/2024)
Sistema de Transmisión del Sur S.A. (STS) 31/07/2024 15/08/2024
Sociedad Austral de Electricidad S.A. (SAESA) No enviado No enviado
Compañía Eléctrica de Osorno S.A.
No enviado No enviado
(Luz Osorno)
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Barro Blanco - Pichil 66 kV ST Zonal Barro Blanco - Pichil 11:53 17:23
- Fechas y horas señaladas corresponden a lo informado por Sistema de Transmisión del Sur S.A.
c. Consumos
Pérdida de %
Alimentador / Clientes H. H. H.
Sub-Estación Comuna Consumo consumo
Paño Afectados Desc. Dispon. Norm.
(MW) pre-falla
Osorno, Puerto
52E1
S/E Pichil Octay, Purranque, 2.42 0.022 1500 11:53 17:24 12:12
Pichidamas
Puyehue, Río Negro
52E2 Puerto Osorno, Puerto
S/E Pichil 6.00 0.055 1290 11:53 17:24 12:12
Octay Octay, Río Negro
Total: 8.42 MW 0.077 % 2790
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
3. Estimación de la energía no suministrada
Tipo de Pérdida de Tiempo Tiempo ENS
Sub-Estación Alimentador / Paño Empresa
Cliente Consumo (MW) Indispon. (h) Desc.(h) (MWh)
S/E Pichil 52E1 Pichidamas Luz Osorno Regulado 2.42 5.52 0.32 0.8
S/E Pichil 52E2 Puerto Octay SAESA Regulado 6.00 5.52 0.32 1.9
Clientes Regulados : 2.7 MWh
Clientes Libres : MWh
Total : 2.7 MWh
- Fechas, horas y montos señalados corresponden a lo informado por Sistema de Transmisión del Sur S.A.
- Curva de recuperación esperada v/s recuperación real.
18:00 17:24 17:24
16:48
15:36
14:24
13:12
12:12 12:12
12:00
52E1 Pichidamas 52E2 Puerto Octay
S/E Pichil S/E Pichil
Recuperación Esperada Recuperación Real
Se aprecian diferencias entre los horarios de recuperación real respecto de los horarios de
disponibilidad de las barras primarias para recuperar los consumos afectados, derivada de la
normalización anticipada de los consumos desde redes de distribución del sector (desde S/E
Barro Blanco).
- Velocidad promedio de recuperación.
Potencia Tiempo Velocidad de
Rango
(MW) recuperación (h) recuperación (MW/h)
Primer 80 % 6.74 0.32 21.27
Último 20 % 1.68 0.32 5.32
100 % Total 8.42 0.32 26.59
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 11004.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Colbún (U2), El
Toro (U1, U2, U3, U4), Kelar (TG1), Ralco (U1, U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 31 de julio de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 31 de julio de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día
31 de julio de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 31 de
julio de 2024.
Estado y configuración previo a la falla
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la
desconexión forzada.
Otros antecedentes relevantes
Según lo informado por Sistema de Transmisión del Sur S.A.:
“El pasado miércoles 31 de julio alrededor de las 11:53 hrs, se notifica de una interrupción del
sistema eléctrico de la línea de 66 kV Barro Blanco – Pichil.
Dicho evento deja sin suministro de energía eléctrica a 2790 clientes dependientes de Subestación
Pichil.
Ocurrido el evento, personal de mantenimiento se dirige de forma inmediata al punto de falla
indicado por la protección de distancia del paño B1 de SE Barro Blanco, el cual citaba punto de
ocurrencia a 18,3 km desde SE Barro Blanco.
Al llegar a la zona, el personal se percata de árbol fuera de faja (a 12 metros del conductor) y que
producto del fuerte temporal de viento y lluvia en la zona se estaba apoyado sobre la línea entre las
estructuras 87 (AT 22891) – 88 (AT 22892).
Los clientes son respaldados en su totalidad a través de la red de MT de Saesa, energizados desde
subestación Barro Blanco.
Personal de mantenimiento procede a aislar la zona de trabajo para posterior retiro de árbol con
apoyo de brigada forestal.
Una vez retirado el árbol, se revisa el estado de la instalación y se procede a normalizar la línea de
66 kV, quedando energizada a las 17:23 hrs.”