Study for fault analysis EAF 324/2024 “On-line failure 66 kV Charrua - Lucero” Date of issue: 22-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 31/07/2024 Time 00:59 Disconnected consumptions (MW) 4.90 Prior system demand (MW) 9268 Percentage of disconnection 0.053% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Tramo Tap Santa Clara - Los Tilos Bulnes 66 kV C1/ LT271CI1TR08----T0058 Type of installation Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Line Escobar Address Av. President Riesco 5561, Floor 17, Las Condes. c. Identification of the failed element Name Tramo Tap Santa Clara - Los Tilos Bulnes 66 kV de C1/ LT2700 ChATR08-- 77foil Arrúa - Lucero, cleared by means of the protections of the cloth B6 of S/E Charrúa and of the cloth B1 of S/E Tap Off Santa Clara. The cause of the fault corresponds to the theft of driver between structures 114 and 119 in the three phases of the line 66 kV Charrúa - Lucero, specifically, in the section Santa Clara - Los Tilos. d.2 Physical Phenomenon: VAN3: Robbery or theft. The company has submitted the evidences associated to the indicated Physical Phenomenon and that are required by the Resolution Exenta N°30989-2019 of the Superintendency of Electricity and Fuels. d.3 Confirmation Physical Phenomenon in the affected installation: this installation has been affected by the same physical phenomenon, during the last 24 months mobile (EAF 383/2023). Renewation Physical Phenomenon in facilities of the same owner: 21 faults have occurred in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. 22 22-09-2022 Nahuelbuta - Angol corrective actions in the short term. The company CGE Transmission S.A. indicates: Failed online 66 kV Linares “Repair and normal configuration activities were carried out EAF 475-2022 18-12-2022 - Parral of the LT 66 kV Linares - Parral, whose works were completed on the 20-12-2022 at 03:08 hours.” The company CGE Transmission S.A. indicates: “The travel and visual inspection of the LT is carried out the replacement of posts and hardware in structures N°388 and N°389 the replacement by new driver in vain N°389 N°390 product of the theft. Major Failure in line 66 kV EAF 029-2023 24-01-2023 detail is found in technical report MSTI and Annex III Curanilahue - Three Pins Probatory Attachment. On the other hand it detected a point to improve in the equation that leads to the lockout state (79DTL). In the equation drive to Lockout (79DTL) where it says SOTF must say SOTG 66 kFT. EAF 316-2023 Horcones - Curanilahue 27-07-2023 - “Mechanical protection measure has been implemented on the North underground chambers destined for the channeling of control cables”. CGE Transmission S.A. points out that on the day of August 06, 2023, it fails in line 66 kV San and once it has identified the cause of the fault at 08:30 of the EAF 334-2023 Fernando - San Vicente 06-08-2023 tomorrow of the same day, it proceeds with the replacement of the Tagua Tagua driver stolen between the structures 18 and 20A, finishing the works at 15:30 hours. It fails in line 66 kV Transmission S.A. indicates: “EAF 380-2023 work was carried out 29-08-2023 Rancagua - Rosario of repair of the driver cut in the Line of Transmission”. It fails in line 66 kV EAF 383-2023 30-08-2023 The company CGE Transmission S.A. notes: “It does not apply”. Charrua - Lucero The company CGE Transmission S.A. points out the following: San Fernando and S.A. n the medium term the behavior of the EAF 481-2023 06-11-2023 - Chillán protection distance system 2 EFACEC TPU-D500 associated with the cloth B2 of S/E Lucero”. Failure in line 66 kV Lucero EAF 015-2024 14-01-2024 The company CGE Transmission S.A. points out that it does not apply. - Chillán