Study for failure analysis EAF 323/2024 “Fault on line 110 kV Minero - Sauzal N°3” Date of issue: 22-08-2024 1. General description of interruption a. Date and time of failure Date 31/07/2024 Time 00:20 Disconnected consumptions (MW) 4.3 Prior system demand (MW) 9707.0 Percentage of disconnection 0.04% Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 110 kV Minero - Sauzal N°3 / LT005CI1TR02L020ST01L020 Type of installation Line Tension nominal 110 kV Segmento Dedicated transmission Owner failed installation Codelco (Division El Teniente) RUT 61.704,000-K Legal Representative Mauricio Eugenio Álvarez Borie (*) 11 Norte 1291, Floor 5C, Villa Exótica Edificio Institución, Calama, Provincia Dirección de El Loa, Región de Antofagasta. (*) Data corresponding to the General Manager of the affected element, obtained from the Legal platform REUC of the Coordinator. Codelco (Division El Teniente) RUT 61.704,000-K Legal Representative Mauricio Eugenio Álvarez Borie (*) 11 Norte 1291, Piso 5C, Villa Exótica Edificio Institucional, Calama, Provincia Dirección de El Loa, Región de Antofagasta. (*) Data corresponding to the General Manager of the company owning the failed element, obtained from the REUC platform of the Coordinator. The data corresponding to the Legal Representative were not submitted. d.1 Origin and cause of the failure There was the automatic opening of the S/E Minero 52H5 switch, corresponding to the line 110 kV Minero - Sauzal N°3, by means of the operation of its protection system, due to a failure of origin not determined. The company Codelco did not provide background on the cause of the failure, while the company Alfa Transmitra de Energía S.A. indicates that the protection threw a distance to the failure of 5 km from the S/E Minero, which places the fault in the facilities of the company Codelco. d.2 Phenomenno Físico: OTR2: origin not determined. (*) (*) The Coordinator d's assigned. Physical Phenomenon in the affected installation: There have been no failures in the same installation due to the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: There has been a failure in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Falla en line 33 kV The company Codelco Chile Andean Division indicates that it carried out the EAF 105_2024 14-03-2024 New Level 11 - EM N°2 repair of the failed driver. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric Phenomenon SOTF: closing against failure. e. Details of the installation, equipment or element where the failure occurred The element where the fault originated corresponds to the line 110 kV Minero - Sauzal N°3, which, as reported by the owner in the platform InfoSR 2 km of the Coordinator This is not the case. g. Proposal of the owner regarding the origin of the failure Not informed. h. Commune where the failure is presented 6108: Machalí. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated (02-08-2024) (07-08-2024) Codelco (Division El Teniente) Not submitted Not referred Alpha Energy Transmitter S.A. 31-07-2024 07-08-2024 2. Description of the equipment concerned. Generation system b. Transmission system Elemento Afectado Segmento Tramo Hora Dec. Hora Norm. Minero - Sauzal 110 kV ST Dedicado Minero - Sauzal 110 kV C3 00:20 01:49 - The hours indicated correspond to what was reported by the company Alfa Transmitora de Energía S.A. c. Consumptions Alimentor Loss of % consumption Customers H. H. H. H. Sub-Stación Comuna / Pomón consumación (MW) is the amount 0.04% affected Energy. ador / Company Type of Time Loss ENS Hand Client Consumption Indispon. Dec. (MWh) (MWh) (h) (h) Mining - Free Codelco 4.3 1.48 1.48 6.4 Customers Regulated : MWh Free Customers : 6.4 MWh Total : 6.4 MWh - The amounts and times indicated correspond to the information provided by the company Alfa Energy Transmitter S.A. - Expected recovery curve v/s real recovery. No differences are observed between the actual recovery schedule compared to the expected schedule. - Average recovery speed. Power Range (MW) Time Recovery Speed (h) Recovery (MW/h) First 80 % 3.44 0.48 7.17 Last 20 % 0.86 0.48 1.79 100 % Total 4.30 0.48 8.96 4. Description of the configurations in the moments prior to and after the failure Demand of the system prior to failure: 9707.0 MW Frequency Control distributed frequency in the SEN prior to failure, using the plants The Bull (U2 and U3) of Acama (1TCO1A) Detail. a real generation of the day 31 July 2024. Movement of plants and daily report of the CDC The details of the Movement of Plants and Daily Report of the CDC for the day 31 July 2024 are presented in Annex No4. The details of the planned and forced maintenance for the day 31 July 2024 are presented in Annex No4.