Estudio para análisis de falla EAF 323/2024
“Falla en la línea 110 kV Minero - Sauzal N°3”
Fecha de Emisión: 22-08-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 31/07/2024
Hora 00:20
Consumos desconectados (MW) 4.3
Demanda previa del sistema (MW) 9707.0
Porcentaje de desconexión 0.04%
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación Línea 110 kV Minero - Sauzal N°3 / LT005CI1TR02L020ST01L020
Tipo de instalación Línea
Tensión nominal 110 kV
Segmento Transmisión dedicada
Propietario instalación fallada Codelco (División El Teniente)
RUT 61.704.000-K
Representante Legal Mauricio Eugenio Álvarez Borie (*)
11 Norte 1291, Piso 5C, Villa Exótica Edificio Institucional, Calama, Provincia
Dirección
de El Loa, Región de Antofagasta.
(*) Datos correspondientes al Gerente General de la empresa propietaria del elemento afectado, obtenidos de la plataforma REUC
del Coordinador. No fueron remitidos los datos correspondientes al Representante Legal.
c. Identificación del elemento fallado
Nombre del elemento fallado Línea 110 kV Minero - Sauzal N°3 / LT005CI1TR02L020ST01L020
Propietario elemento fallado Codelco (División El Teniente)
RUT 61.704.000-K
Representante Legal Mauricio Eugenio Álvarez Borie (*)
11 Norte 1291, Piso 5C, Villa Exótica Edificio Institucional, Calama, Provincia
Dirección
de El Loa, Región de Antofagasta.
(*) Datos correspondientes al Gerente General de la empresa propietaria del elemento fallado, obtenidos de la plataforma REUC
del Coordinador. No fueron remitidos los datos correspondientes al Representante Legal.
d.1 Origen y causa de la falla
Se produjo la apertura automática del interruptor 52H5 de S/E Minero, correspondiente a la línea
110 kV Minero - Sauzal N°3, por medio de la operación de su sistema de protecciones, debido a una
falla de origen no determinado.
La empresa Codelco no entregó antecedentes sobre la causa raíz de la falla, mientras que la empresa
Alfa Transmisora de Energía S.A. indica que la protección arrojó una distancia a la falla de 5 km
desde la S/E Minero, lo que ubica a la falla en instalaciones de la empresa Codelco.
d.2 Fenómeno Físico:
OTR2: Origen no determinado. (*)
(*) Fenómeno físico asignado por el Coordinador, en base a los antecedentes disponibles a la fecha
de publicación de este EAF.
d.3 Reiteración:
Reiteración Fenómeno Físico en la instalación afectada: No se han producido fallas en la misma
instalación por el mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se ha producido una falla en
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos
24 meses móviles.
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
Falla en línea 33 kV La empresa Codelco Chile División Andina indica que realizó la
EAF 105_2024 14-03-2024
Nueva Nivel 11 - EM N°2 reparación del conductor fallado.
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada, durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
SOTF: cierre contra falla.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
El elemento donde se originó la falla corresponde a la línea 110 kV Minero - Sauzal N°3, que según lo
informado por el propietario en la plataforma Infotécnica del Coordinador, posee una longitud de 2.18
km y un conductor tipo ACSR HAWK de 242 mm2.
La empresa Codelco no presenta los mantenimientos realizados a sus instalaciones durante los
últimos 24 meses.
f. Ubicación urbana o rural según DS 327/1997
No informado.
g. Proposición del propietario respecto del origen de la falla
No informado.
h. Comuna donde se presenta la falla
6108: Machalí.
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(02-08-2024) (07-08-2024)
Codelco (División El Teniente) No remitido No remitido
Alfa Transmisora de Energía S.A. 31-07-2024 07-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm.
Minero - Sauzal 110 kV ST Dedicado Minero - Sauzal 110 kV C3 00:20 01:49
- Los horarios señalados corresponden a lo informado por la empresa Alfa Transmisora de Energía S.A.
c. Consumos
Alimentador Pérdida de % consumo Clientes H. H. H.
Sub-Estación Comuna
/ Paño Consumo (MW) pre-falla Afectados Desc. Dispon. Norm.
Minero - Machalí 4.3 0.04 1 00:20 01:49 01:49
Total: 4.3 MW 0.04% 1
- El monto y horarios señalados corresponden a lo informado por la empresa Alfa Transmisora de Energía S.A.
3. Estimación de la energía no suministrada
Sub-Estación Alimentador / Empresa Tipo de Pérdida de Tiempo Tiempo
ENS
Paño Cliente Consumo Indispon. Desc.
(MWh)
(MW) (h) (h)
Minero - Codelco Libre 4.3 1.48 1.48 6.4
Clientes Regulados : MWh
Clientes Libres : 6.4 MWh
Total : 6.4 MWh
- Los montos y horarios señalados corresponden a lo informado por la empresa Alfa Transmisora de Energía S.A.
- Curva de recuperación esperada v/s recuperación real.
No se aprecian diferencias entre el horario de recuperación real respecto del horario esperado.
- Velocidad promedio de recuperación.
Rango Potencia (MW) Tiempo recuperación Velocidad de
(h) recuperación (MW/h)
Primer 80 % 3.44 0.48 7.17
Último 20 % 0.86 0.48 1.79
100 % Total 4.30 0.48 8.96
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9707.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales El Toro (U1, U2 y
U3), Atacama (1TG1A), Angostura (U1 y U3), Ralco (U1 y U2), Kelar (TG12) y Mejillones (IEM).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 31 de julio de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 31 de julio de 2024.
Movimiento de centrales e informe diario del CDC
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día
31 de julio de 2024.
Mantenimientos
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 31 de
julio de 2024.