Study for fault analysis EAF 321/2024 “Loss of supply in bar 15 kV of S/E Tunishe” Date of issue: 19-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 28/07/2024 Time 10:28 Unconnected consumptions (MW) 4.85 Prior system demand (MW) 9074.00 Percentage of disconnection 0.053 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Tunishe / SE067T0058 Type of installation Substation Nominal voltage 15 kV Segmention Zone transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. Presidente Riesco 5561, floor 17, Las Condes. c. Identification of the failed element Feeder Colored (52C1) of S/E Tuniche / PA198T0058SE067T0058 Name of the missing element (*) Owner of the missing element CGE Transmission S.A.A.A. RUT.A. /E Tuniche, at a time when it was fed from MT networks through the Feeder Las Coloradas de S/E Tuniche, whose cause was a failure in distribution networks of the said feeder. As a result, there was the loss of consumption of the Chancón feeder (52C6). In addition, as a result of the disconnection of the 15 kV bar of S/E Tuniche, there was the discharge of the battery bank connected to the SS/AA, which prevented the remote closure of the 52CT switch at 11:18 hours and the consequent recovery of the consumptions of the feeders Las Coloradas (52C1) and Chancón (52C6), which finally occurred by means of a local closure order at 11:24 hours. d.2 Physical Phenomenon: OPE6: Failures in third party installations or in another segment. The company CGE Transmitación S.A. sent proofs to prove the physical phenomenon that gave rise to the failure. d.3 Confirmation Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 months. The same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Analysis of the Fault of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Untimely opening of the companies CGE S.A. and CGE Transmission S.A. do not indicate corrective actions short EAF 330-2022 switch 52ET2 of S/E 15-08-2022 nor long term. Quirihue Untimely opening of the company CGE Transmission S.A. indicates that “the replacement of equipment reconnector EAF 331-222 switch 52ET2 of S/E 15-08-2022 of Páño ET2 due to failure”. Quirihue Loss de supply en la EAF 388-2022 20-10-2022 The company CGE Transmission S.A. that “does not apply”. 23 kV of S/E Quirihue S/E Turndown company forced from the bar EAF 422-2022 15-11-2022 Not indicated. 23 kV of S/E indicates Res to a diagnostic inspection to the switch 52CT1, carried out on Sunday 12/02/2023 in EAF 054-2023 06-02-2023 66/13.2 kV of S/E Curicó hours in the morning (SD N°202301474). In this inspection it was possible to determine the damage in the opening coils of the switch 52CT1. The company CGE Transmission S.A. points out: • “In the cloth B1 of SE Loma Colorada, will be studied the ability of elements of closing Falla in line 66 kV Loma Colorada - EAF 078-2023 17-02-2023 against failure to improve the operating time during the reconnection”. Squadron • “In cloth B9 SE Colonel will be studied measures that prevent the elements of synchronism overwrite to the sequential records”. Failure in line 66 kV Rancagua - San EAF 140-2023 actions EGE Transmission S.A. notes that the company CGE does not apply corrective actions. Francisco de Mostazala Falla in 52C3 of S/E San Francisco The company CGE Transmission S.A. S/E The company CGE Transmission S.A. indicates: “No corrective actions considered, failure of EAF 217-2023 20-05-2023 Marga Marga transitory nature, intermittances in communication.” FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Forced disconnection of bar N°2 The company CGE Transmission S.A. points out that: “The correction of the settings EAF 220-2023 23-05-2023 13.8 kV of S/E Molina times in the control units of the cloths C2 and C11”. The company CGE Transmission S.A. indicates the following: EAF 225-2023 Forced disconnection of bar N°1 23 24-05-2023 “Doesn’t apply, we consider that the operation of the general switch of MT is produced kV of S/E Hurtado correctly before the exposed condition. While the company CGE Transmission S.A. does not clear the simultaneous fault is what is expected, the operation avoids major damage in the facilities.” Forced disconnect of bar 13.8 EAF 320-2023 30-07-2023 where the company S/E Review of S/E Transmission S.E.V.A. -2023 05-08-2023 of the Carmen distribution on transmission line, finding everything in normal conditions, thus discarding some situation that could present complications in the future.” Forced disconnection of bar 23 kV The company CGE Transmission S.A. indicates: “There are no corrective actions to be carried out in EAF 356-2023 20-08-2023 N°1 of S/E The Portada segment of transmission. Every time the protections operate correctly.” Short-term corrective actions: • “Normalizing hourly synchronization of the SEL 351R relay equipment with satellite clock of the installation. Forced disconnection of bar 23 kV EAF 477-2023 03-11-2023 • There are no other corrective actions to be carried out in transmission segment. Every time of S/E Hernán Fuentes that the protections operate properly.” Long-term corrective actions: • The company CGE Transmission S.A. indicates: “There are no short-term corrective actions: Loss of supply in S/E • The company CGE Transmission S.A.A. notes that “It does not apply”. otecciones, para Open switch 52CT1 of EAF 029-2024 25-01-2024 effects of looking for an improvement that allows to avoid that the influence of the load generates S/E San Vicente de Tagua Tagua decoordination of protections. Forced disconnection of the EAF 140-2024 transformer N°3 66/15 kV of S/E 06-04-2024 Not indicated. Chivilcán Forced disconnection of the CGE Transmission S.A. notes that “Review the feasibility of time synchronization in EAF 190-2024 transformer N°1 110/23 kV of S/E 06-05-2024 protections”. Vicuña Operation of the EDAC-BF in S/E 309/2024 16-07-2024 The company CGE Transmission S.A. that “does not apply”. Constitution Number of faults (not importing Physical Phenomenon) in the same installation: no faults have occurred in the same affected installation, during the last 24 months. d.4 Phenomenon electric FA90: Failure in control system. (*) (*) (*) Electrical phenomenon associated with the non-success of the switch 52CT operation/ failure of the device. orresponds to the 15 kV bar of S/E Tuniche, which has a permanent thermal limit of 1,526 kA and whose date of commissioning was in 2005. On the other hand, regarding the unsuccessful closure of the 52CT switch occurred at 11:18 hours, the equipment where this event occurred was the battery bank connected to the SS/AA of the 15 kV bar of S/E Tuniche. The company CGE Transmission S.A. forwarded background regarding the maintenance carried out during the last 24 months to the aforementioned battery bank. f. Urban or rural location according to DS 327/1997 Not indicated. g. Proprietary of the owner regarding the origin of the internal fault. CGE Transmission S.A. refers in support to the proposal of the origin of the fault the following: • Technical report of the event. • Maintenance of the last 24 months of the battery bank connected to the SS/AA of the 15 kV bar of S/E Tuniche. h. Comuna where the transmission is presented: Rancagua. i. Date of delivery of information to the Coordinated Coordinator Report of 48/07/20 S/C. 2. Description of the equipment affected a. Generation system b. Transmission system Affected element Segment Stage Time Dec. Time Norm. S/E Tuniche ST Zonal Barra 15 kV 10:28 11:24 - The schedules indicated correspond to the information provided by the company CGE Transmission S.A. c. Consumption Sub-Fooder / Loss of % consumption Customers H. H. Comuna Estación Piño Consumo (MW) pre-fall Affected Dec. Dispon. Norm. S/E Tuniche Chancón / C6 S/I 1.00 0.011 S/I 10:28 11:18 11:24 S/E Tuniche Las Coloradas / C1 S/I 3.85 0.042 S/I 11:18 11:24 Total: 4.85 MW 0.053 % S/I (*) - The amounts and schedules indicated correspond to the information of the company CGE Transmission S.A. (*) CGE Transmission S.A. indicated, in its 48-hour IF, that they were affected C48 customers, however, not indicated if that the amount corresponds to the total consumption 0.10 0.4 Customers Regulated : 1.3 MWh Free Customers : MWh Total : 1.3 MWh - The amounts and times indicated correspond to the information provided by the company CGE Transmission S.A. - Expected Recovery Curve v/s Real Recovery. 11:45 11:30 11:24 11:24 11:18 11:18 11:00 10:45 211% 100% Expected Recovery Real Recovery No significant differences are observed between the expected recovery schedules and actual recovery of the affected consumptions. - Average Speed of Recovery. Power Speed Range Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 3.88 0.93 4.17 Last 20 % 0.97 0.94 1.04 100 % Total 4.85 0.93 5.22 4. Description of the configurations at the pre- and post-failation times Demand of the system prior to failure: 9074.00 MW Frequency Control Regulation distributed frequency in the SEN prior to failure, using the Angostura (U3), Canutillar (U1 and (U2), Colbún Program (U1 and Upel2), The Bull (U1, UE) is attached. the actual generation of the 28th of July 2024. Movement of plants and daily report of the CDC The details of the movement of plants and daily report of the CDC for the 28th of July 2024 are presented in Annex No 3.