Study for failure analysis EAF 319/2024 “On-line failure 66 kV Itahue - Talca N°2” Date of issue: 14-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 24/07/2024 Time 14:57 Disconnected consumption (MW) 14.83 Prior system demand (MW) 10319 Percentage of disconnection 0.144 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Identification affected installation Installation name Line 66 kV Itahue - Talca N°2 / LT048CI2TR03T0058ST01T005 Installation type Transmission line Nominal voltage 66 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada E. Address Av. President Riesco N° 5561 Floor 16, Las Condes, Santiago, Chile v. Identification of the missing element Name Line 66 kV Itahue - Talca N°1 / LT048CI2TR03 Owner caused by “tree cutting by third parties without knowledge or coordination with CGE Transmission S.A., which in its fall makes contact with the drivers of the line 66kV Itahue - Talca C2 between structures N°175 and 176, resulting in damage to the drivers of the middle and lower phases in the San Rafael - Panguilemo stretch”. d.2 Physical Phenomenon: ARB2: Tree falling on the line or installation. d.3 Reiterating Physical Phenomenon in the affected installation: this installation has not been affected by the same physical phenomenon, during the last 24 months mobile. Physical Phenomenon in installations of the same owner: 36 faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA_ID NAME_FALLA DATE_FALLA ACTION ACTION_CORRECTIVAS Falla en linea 66 CGE Transmission S.A. indicates that “it does not apply” actions EAF 328_2022 kV Villarrica - 13-08-2022 corrective in short or long term. rá EAF 430_2022 kV Hualte - 23-11-2022 the schedule of the reconnector”. Quirihue Line disconnection 66 kV CGE Transmission S.A. notes that “Tala of the trees between the EAF 431_2022 24-11-2022 Curanilahue - Three structures 471 and 472 of the line LT 66KV Curanilahue-Tres Pinos”. Pines Fault in line 66 The company CGE Transmission S.A. points out that “EAF 432_2022 kV The Peumos - 24-11-2022 corrective actions are not considered”. Curacautin Fault in line 66 The company CGE Transmission S.A. indicates that no actions apply EAF 436_2022 kV Hualte - 29-11-2022 corrective actions in the short or long term. Quirihue Fault in line 66 The company CGE Transmission S.A. Fall22 indicates that the EAF Transmission S.A. indicates that no actions EAF 4-20a does not apply EAF 436_20 kV Hualte - 29-2022 corrective actions in the short or long term. Ínea 33 The company CGE Transmission S.A. points out that “They are not considered EAF 153_2023 kV Hualte - 03-04-2023 corrective actions”. Quirihue Fault on line 33 The company CGE Transmission S.A. points out that “they do not consider EAF 186_2023 kV Hualte - 28-04-2023 corrective actions”. Quirihue Fault on line 66 EAF 247_2023 kV Peumos - 08-06-2023 The company CGE Transmission S.A. points out that “they do not consider EAF 282_2023 kV Fault on line 66 EAF 248_2023 corrective actions - 08-06-2023 The company CGE Transmission S.A. notes: “Do not apply”. Collipuli Fault on line 66 The company CGE Transmission S.A. points out that “they do not consider EAF 282_2023 Dishage on line EAF. To CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 The company CGE Transmission S.A. points out that “does not consider themselves EAF 357_2023 kV Los Peumos - 20-08-2023 corrective actions”. Curacautín Falla online 66 EAF 399_2023 kV Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “does not apply”. Curacautín The company CGE Transmission S.A. points out the following: “is in development the project NUP 3415, that will replace the TTCC and Falla online 66 the electromechanical protections to digital in the cloth B2, for kV Alonso to return the transfer of the line Chiguayante from the Pño BR to the EAF 406_2023 Peuforma line B2, adding characteristics of the records of events and Chiguayante oscilographica. The expected date of service declared in the PGP chronogram is on November 30, 20, 2023”. 10-2023 affected”. Vega The company CGE Transmitación S.A. indicates the following: Fall on the line “Improvement in adjustment of the sequential record of events (SER) to mitigate EAF 461_2023 154 kV Charrua - 28-10-2023 variables by overwrite, in both protection systems Los Angeles associated with the A9 cloth of S/E Charrua. Additionally, the replacement of cable IRIG-B, associated with the protection system N°2 will be carried out.” Fall on the line 66 EAF 466_2023 kV Cauquenes - The 29-10-2023 CGE Transmitación S.A. notes: “Do not apply”. Vega Fall on line 66 The company STS S.A. notes that it will be reviewed in the short term study EAF 502_2023 kV Victoria - 17-1123 of adjustment of elements of retention of harmonics associated with Collipuli protection 87T of the Transformer N°1 of S/E Nahuelbuta. The company CGE Transmitación S.A. indicates that “do S.H. does not apply”. The company Frontel S.A.E.D.D., the following company will be a corrective actions of Armón.E. The company CGE Transmitación S.A. points out the following: Failure in line 66 “The arrangements are made with the company that owns the property (Forestal EAF 551_2023 kV Victoria – 30-12-2023 Arauco) to carry out logging operations in vain E162 and E163 Collipulli of the LT66kV Collipulli – Victoria. According to 2024001621”. Falla online 66 CGE Transmitación S.A. indicates that it performed the repair of the driver EAF 118_2024 kV Guido - 22-02-2023 cut between structures N°132 and N°133 of the line 66 kV Guindo – Colonel N°1 Colonel N°1. Falla online 66 EAF 178_2024 kV The Peumos - 29-04-2024 Do not report corrective actions. Curacautín Line CGE Transmitación S.A. indicates the following: Falla in line 2x66 “Kestones with owners to cut trees out of faja between structures EAF 181 k24 kV Guind. The company CGE Transmitación S.A. that “ 66 inspection and repair are carried out on line 66 kV Los Peumos - Curacautín, for EAF 250-2024 kV Los Peumos - 12-06-2024 greater affluence to review Annex V.I Technical Report of MSI.” Curacautín” The company Frontel S.A. does not indicate corrective actions in the short term. 66 CGE Transmitación S.A. indicates that it is managed with owner the felling or EAF 282-2024 kV Talcahuano - 20-06-2024 pruning trees out of strip between structures E-06 and E-17 of the Latorre line N°1 LT 66 kV Talcahuano-Latorre N°1. This by sending letter. Falla online 66 The company CGE Transmitación S.A. points out that “it does not apply”. EAF 316-2024 22-07-2024 kV Teno - Curicó The company STS S.A.A. notes that “do does not apply”.