Study for failure analysis EAF 318/2024 “S/E Mahns 52C6 switch closing failure” Date of issue: 13-08-2024 1. Detailed description of the disturbance a. Date and time of failure Date 23/07/2024 Time 04:14 Disconnected consumption (MW) 0.80 Prior system demand (MW) 8602.65 Percentage of disconnection 0.009 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Mahns / SE077T0058 Type of installation Substation Nominal voltage 66 kV and 13.2 kV Segment Local transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561 floor 14, Las Condes c. Identification of the missing element Name of the failed element C6 panel of S/E Mahns / PA023T0058SE075 The reason for the non-closure of the S/E Mahns 52C6 switch is attributed to a failure in the switch control system, which did not allow the equipment to be shut down. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 034-204 and EAF 191-2024). Reiteration Physical Phenomenon in facilities of the same owner: There have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. notes: “• On-site inspection to substation to determine causes of disconnection and the integrity of all its installations is determined. Opening • The affected equipment is questioned and events are observed in the Intempestement Panel and operation E071 Ef1 is detected by the Influt1 o The Higuera with indication of S/E Incahuasi manual opening local.” • The intelligent padlock system will be installed in the access gate to the substation. • The perimeter lighting system will be enabled in courtyards of the substation. CGE Transmission S.A. indicates: “A study will be carried out to review and verify the coordination of the current adjustments of the control units of the cloths C5 and CT2, the date of delivery will be at the end of November 2022. It will coordinate with Frontel, a date before the end of year to be able to review and test the control unit of the cloth C5, when we have a response will be informed by entering an SD to the CEN. IRIG-B connections will be reviewed to normalize the clock registration to Opening of the through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Exento de Transmission of S/E Victoria Zonal, Works of Extension N°198/2019, NUP 1579. The project consists of the current capacity of 66/13, kV MVA and its mains To extension of the bar of 66 kV, of the yard of medium tension and the construction of two cloths for future feeders, a position for the bar sectioner, a position for the outlet of the transformer and a position for the bank of capacitors”. Disconnection of the company CGE Transmission S.A. points out that: transformer “Through the SD N°202097476, for the day 08-11-2022, has EAF 383-2022 17-10-2022 No1 66/23 kV scheduled revision and tests of cloth protection schemes T1 S/E Constitution of SE Constitution”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS The company CGE Transmission S.A. indicates: “According to the parameters observed in this fault, and previous occurred IF 2022000687, it is established to continue with the development of: 1. Performing relay tests GE T60 S1 T4 currents to confirm or rule out faults of equipment. 2. Performing tests in TTCC of the cloth HT4 of 110 kV, and control links associated to relé T60 S1 T1 T4 failure to confirm results and T4. L of the CT, wired to the GE T60 S1 relay of the HT4 cloth, to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of timed overcurrent of neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which includes all the cases of actual faults in S/E Calama distribution networks connected in side 23 kV, which produce the occurrence of residual current calculated in TC side 110 kV (considering that it should not exist due to the connection of the Dyn1 transformer). It should be noted that the award of tender for services mentioned above is already carried out to Specialist Supplier and the works begin its development during the month of November 2022.” The company CGE Transmission S.A. indicates that the corrective actions of long term will be determined once the mentioned tests of short term have been carried out. Forced disconnection of bar EAF 419-2022 12-11-22 Do not apply. 66 kV of S/E Squadron CGE Transmission S.A. indicates that the improvement in Disconnect Miguel 22 of control associated to the form 6 of the forced cloth EAF STC1 also review -2022 control unit 15 kV of control units, since the control unit Form 6 of the cloth C1 saw S/E San Miguel the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the backup relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December Falla in the month of 2022 will enter into service the communication to the system SCADA, through EAF 427-2022 switch 52C6 21-11-2022 of an optical fiber link in the S/E Fatima, which will become the main way of communication S/E Fatima, being the first support of the radiolink and as second support the connection via mobile network 3G/4G. The company CGE Transmission S.A. points out that an analysis of the failure is carried out, determining the necessity to perform the verification of the protection equipment F60 of the feeder 52C30. The verification service of the protection F60 of the feeder 52C-20G is programmed shortly. The firm CGE transmission S.A.S.A.A.A. is carried out at short time 2260 k30 The S/E Alto Hospice logic responsible for the remote trip will be removed. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector equipment is envisaged, to be executed in the first half of 2023. CGE Transmission S.A. points out that the installation of a relay (SEL-Disconnection 351) was carried out on a provisional basis, for the purpose of determining the origin of the forced signal of the opening, producing a new failure on 05.01.23 in which it was EAF 002-2023 transformer 04-01-2023 possible to determine the cause of the operation. Once determined the No.1 154/66 kV of protection element that generates the operation in the form of s/e relay master Talcahuano, measurements are made determining that the switch associated to that valve failed, for which it is carried out its replacement. It was already carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the morning hours (SD N°202301474). In this inspection it was possible to determine the damage to the opening coils of the 52CT1 switch, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair as soon as possible. As a temporary mitigation measure, the opening signals of the SEL-387 relay associated with the CT1 cloth towards the 52BT1 were directed by programming. “Also on Sunday 12/02/2023, the reconnector was disconnected 52C10 to carry out effective opening tests with forced primary current injection, which were successful and the EAF 054-2023 control was programmed transformers 06-02-2023 with the correct date including the year in order to avoid the loss of data. 66/13.2 kV of S/E It should be indicated that the 52C10 and its protections were audited by Curicó personnel during the request of the Coordinator Elétrico 22 national view. Technical Audit and tests on Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, it is estimated its replacement within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months.” Opening the company CGE Transmission S.A. notes that the replacement of untimely of the EAF 071-2023 13-02-2023 the equipment of the cloths E2 and E3 (NUP 3702 PGP platform), of switch 52ET1 agreement with the Forced Course N°2023094 of the 17-02-2023. of S/E Marquesa Falla in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out review of unit of Francisco EAF 074-2023 of S/E Control Local S/E Mozal 14-02 Control. 5-03-2023 of equipment alarms associated with the transformer N°4. Consider work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando.” S/E San Fernando Disconnects The company CGE Transmission S.A. indicates that it corrected the bad contact forced from the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 bar 15 kV N°2 06-03-2023 Angels, during work programmed according to requests SD of S/E The N°2023020928 and SD N°2020932 of 12-03-2023. Ángeles Failure in switch 52C3 EAF 170-2023 of S/E San 15-04-2023 Not indicated. Francisco de Mostazal The company CGE Transmission S.A. indicates: “Replacement of RTU Opening N°1 and electronic devices affected by a short circuit in the intempestive of the auxiliary services of continuous current of the cabinet of RTU N°1, is EAF 182-2023 28-04-2023 effective switch STU1 anticipates failure in power sources or components. SAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and locals in booth, and from S/E Chacahuín panel own of the control of the 52C3.” The company CGE Transmission S.A. points out that: “The clarification of the responsibility of the elements that exist today in the cloth C6 of S/E Vallenar will be managed, since they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica indicates Transelec property (Paño ID 2794)”. bar 13.8 kV of Will be managed study of coordination adjustments of protections to the cloth EAF 227-2023 24-05-2023 S/E Tap Off The C6 to ensure the selectivity in the operation of the protections, which, Eden due to the increase of the levels of short circuit, would not be selective in its operation. It will be managed tests to control and reconnector of the cloth C6 due to the inability to access to the events by Software and panel”. to 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, finding that this is found with normal operating parameters of S/E Calama. It should be noted that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. At that time no indication of battery failure was detected.” Failure of the company CGE Transmission S.A. indicates the following: “The EAF Switch 305-2023 switch 52C2 19-07-2023 switch NOVA27, headboard of the cloth C2, feeder Naltagua of S/E The Mount”. Untempsuous opening of the company CGE Transmission S.A. indicates: “The EAF is scheduled to carry out tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Relé Reconnector of the cloth C3. (date 07-09-2023)”. trol that generates the trip from the Disconnect relief valve, to ensure that such equipment does not generate forced from unwanted operations on the transformer. The above while EAF 414-2023 transformer 21-09-2023 performs the valve change. N°5 66/23 kV of By means of SD No202303073, the disconnection of the transformer S/E Pullinque T5 is carried out on Saturday 30 September 2023. This for the purpose of verifying the dimensions of the equipment and technical characteristics, in order to allow the change of that equipment.” Failure in control The company CGE Transmission S.A. points out that it replaced the card of the C3 panel of EAF 426-2023 03-10-2023 actuator of the reconnector 52C3 of S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in short term. of Mostazal Falla in the control system of the company CGE Transmission S.A. indicates: “The CAF actuating card associates 432-2023 07-1023 cloth C2 of S/E of the switch of S/E. Cogeas. The CGEA. MT rolling of the T1 power transformer. Field activity will be programmed to investigate and resolve the discrepancy, before December 31, 2023. An hourly difference in relays will also be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By reviewing the settings and recorded events S/E Latorre will analyze the reason for the non-operation of the protections of 52C3 Riquelme and correct its adjustments if necessary. Activity will be programmed before December 31, 2023. If the problem with the previous activity is not discovered, effective tests will be performed on the 52C3 reconnector to find and correct the cause of the non-operation in this failure. Activity will be programmed before December 31, 2023.” The company CGE Transmission S.A. indicates the following: “The revision of the residual overcurrent adjustment of the SEL-387 protection of the T4 Transformer will be carried out under SD N°2023103207 will be deactivated if the function of residual overcurrent overcurrent is verified, maintaining the operating function ma 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th of 2023, a request for non-relevant modification EAF 464-2023 transformer 28-10-2023 SMNR will be sent to CEN, together with the study of the approval of adjustments by the project of N°4 154/66 kV of replacement of the protections of the transformer T4 in S/E Los Angeles. S/E Los Angeles The replacement will be by protections of the same brand and model, but of last generation this in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the booth of the transformer T4 to regularize the time stamp. The commissioning of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of March 2024.” FALLA NAME_FALLA DATE_FALLA ACTION_CORRECTIVA The company CGE Transmitación S.A. indicates the following: “The revision of the overcurrent adjustment of the SEL-387 protection of the T4 transformer will be carried out the second week of March 20th, with the operational function will be maintained under the SD° N° N° 32th, while its coordination will be devolt. The company CGE Transmitación S.A. indicates the following: “On November 30, 2023, a request for non-relevant modification SMNR will be sent to CEN, together with the study of approval of adjustments by the project of replacement of the protections of the transformer T4 in S/E Los Angeles. Disconnection The replacement will be by protections of the same brand and model, but forced of the last generation this in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new satellite clock, which will also be placed in the booth N°4 154/66 kV of the transformer T4 to regularize the time stamp. The placing in S/E Los Angeles service of replacement of protections of the transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of 2024.” “The above also includes as improvement the installation of a new satellite clock in this control house, which will solve the inconvenience of the time stamp of protections installed in that caseta, in particular to the protections of the cloth A. To carry out before the Service of the protections committed for the month of March of 2024 since it does not require authorization via platform PGP, so only is expected from the arrival of the team, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “Time synchronization of relays will be carried out in S/E Squadron, cloths C1 and CT2. Compromised for February 2024. Disconnection At the time of the inspection on the ground, it was possible to notice that the S/E SEL-forced relay of 387 presented a failure of memory, failure that had not presented EAF 533-2023 transformer 12-12-2023 previously and that forced to carry out a restart of the unit. 66/15 kV N°2 of Later, tests were carried out at the level of command and revision of S/E Squadr operativity, which proved successful. Tests will be carried out at the relé SEL-387 to verify operation, date to 31 March 2024”. CGE Transmission S.A.1995 points out at the following: “The previous phase of the protection, it is disabled, GE20D of the T/E, which was successful. ol scan and alarms of the equipment of the HT4 cloth. The probability of failure of the 86BH master relay associated with the 50BF and 87B scheme is investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Works carried out on 02 and 04 of Disconnection January 2024 forced bar 110 The standardization of time synchronization of the GE EAF relays 003-2024 02-01-2024 kV of S/E T60 of the HT4 cloth and GE T60 differential bar protection 110kV for the first week of February will be managed. An ECAP will be managed during the month of February to review and improve if necessary the adjustment of the area 1 fault detector associated with the distance protection of the 311C relay of S/E Caldera, to avoid its opening by faults upstream waters. In response to the emergency, the control and switch of the E1 cloth of S/E Hernán Fuentes is carried out. CGE Transmission S.A. notes that “Coordinations were initiated to schedule its opening in the month of March 2024 of the GE-D4 of the relay constants30”. The decision was made to shut down the unit by switching off forced course intervention N°2024002522, while waiting for the forced EAF 011-2024 08-01-2024 response from the manufacturer. bar 13.8 kV N°2 Coordinations are initiated to replace the GE-D30 relay of the HT4 cloth, by S/E Copy works that are expected to be completed in March 2024, if the approval of the National Electrical Coordinator is available. Normalize time synchronization of the GE T60 relays of the HT4 cloth”.