Study for failure analysis EAF 317/2024 “Bar failure 66 kV of S/E Lirquén Indura” Date of issue: 13-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 23/07/2024 Time 04:02 Disconnected consumption (MW) 9.30 Prior system demand (MW) 8602.65 Percentage of disconnection 0.108 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name S/E Lirquén Indura / SE002L0004 Type of installation Substation Nominal voltage 66 kV and 6 kV Segment Dedicated transmission Owner affected installation Indura S.A. RUT 76.150.343K Legal representative Marcelo Torres Bruce (*) Address Av. Apoquendo N°6570 Office 801, The Counts (*) Corresponds to the General Manager, obtained from the Coordinator's REUC platform. c. Identification of the affected element Pararrayos of the cloth BT1 S/E Lirquén Indura. The automatic opening of the S/E Penco 52B2 switch, associated with the line 66 kV Penco - Lirquén, by operation of its protection system. During the route of the line 66 kV Penco - Lirquén was identified an insulator with discharge signals in the structure N°14, a lightning rod with discharge signal associated with the phase B of the disconnector 89B1-2 of S/E Lirquén, and a lightning rod associated with the phase C of the bar 66 kV of S/E Lirquén Indura. It is presumed that the latter lightning rod is the one that causes the disconnection of the line 66 kV Penco - Lirquén. d.2 Physical phenomenon: DIS1: Loss of isolation. (*): Physical phenomenon proposed by the Coordinator. d.3 Repeatation: Physical phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, produced during the last 24 mobile months. eros EAF 009-2024 07-01-2024 Indura S.A. points out that “The correction actions are Indura being evaluated”. Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon SO50IR: Residual instantaneous overflow. e. Installation details, equipment or element where the failure occurred It is presumed that the element that causes the forced disconnection of the line 66 kV Penco - Lirquén corresponds to a lightning rod associated with the phase C of the bar 66 kV of S/E Lirquén Indura. In this regard, in the Infotechnical platform of the Coordinator there is no single-line diagram of S/E Lirquén Indura, provided by its owner, that allows to identify the element where the fault originated. Finally, no information regarding the maintenances made to the S/E teams Lirchen Indura, during the last 24 months. f. Urban or rural location “Curdura” according to DS 27/C. (Paño C4), all of S/E Lirquén. g. Proprietary proposal regarding the origin of the failure Not informed. The company CGE Transmission S.A. points out that the fault originated in external installations and sends the following background in support of its proposal of the origin of the fault: • Evidence report. • Inspection report of the S/E Lirquén Indura. For its part, the company Indura S.A. does not state a proposal regarding the origin of the failure. h. Commune where the failure is presented 8107: Penco. i. Date of delivery of the information to the Coordinator 48 hours Report of 5 days Coordinated (25-07-2024) (30-07-2024) CGE Transmission S.A. 23-07-2024 07-08-2024 Company Generate of Electricity S.A. (CGE) 24-07-2024 25-07-2024 Indura S.A. 08-08-2024 09-08-2024 2. Description of the equipment affected to. Generation system. Transmission system Affected Income Squêt Time Deplet - C.p. n El Mirador /C3 Penco 0.30 0.03 2011 04:02 22:25 06:29 S/E Lirquén Vipla 2 / C4 Penco 1.80 0.021 2770 04:02 22:25 05:11 S/E Lirquén Vipla 1 / C6 Penco 1.20 0.014 1 04:02 22:25 08:12 S/E Lirquén 02:56 02:56 - Penco 5.00 (*) 0.058 1 04:02 Indura (25-07-2024) (25-07-2024) Total: 9.30 MW 0.108 % 7337 - The amounts indicated correspond to the information provided by the company CGE S.A. - (*) Amount obtained from the coordinator's SCADA system. 3. Estimate of the energy not supplied Sub-Station Feeder/Pag Company Type of loss of time ENS Client Consumption Indispon. (MWh) 0.30 (h) S/E Lirquén Indura Penco / C2 CGE Regulated 1.00 18.38 0.75 0.8 S/E Lirquén 2.10. 0 :0 0 0 0 0 0 0 2 2 2 2 2 5 5 4 3 /0 /0 /0 /0 /0 /0 7 7 7 7 /2 /2 /2 2 2 4 4 4 4 1 0 .8 % R e 3 0 .1 % cu p e ración re a l 3 3 .3 % R e cu p e ración e sp e ra d 4 6 to 2 % 1 0 0 0 0 % It is found that 46.2% of the consumption affected, corresponding to the customers regulated by S/E Lirkhen, normalized their supply prior to the availability of their MT bar, due to the recovery of consumptions by gills by distribution networks. - Average recovery speed. Power (MW) Recovery time (h) Rate of recovery (MW/h) First 80 % 7.44 46.90 0.16 Last 20 % 1.86 46.90 0.04 100 % Total 9.30 46.90 0.20 4. Description of the configurations in the moments prior to and after the failure of the system (m) Detail of the real generation of the day 23 July 2024. Movement of plants and daily report of the CDC In Annex No3 is presented the detail of the Movement of Plants and Daily Report of the CDC for the day 23 July 2024. Maintenances In Annex No4 is presented the detail of the scheduled and forced maintenances for the day 23 July 2024. Status and configuration prior to the failure The transmission facilities were in normal service at the moments before the forced disconnection. Other relevant background As reported by the company CGE Transmission S.A.: “At 04:02 of the day 23-07-2024 occurs the opening by protections of the 52B2 of S/E Penco, corresponding to the line 66 kV Penco-Lirquén causing a detachment of 9.9 MW that affects S/E Lirquén and grubbing Indura 66 kV. Immediately the control center of CGE TRANSMISION S.A. (COT) is coordinated with the mid-shift coordinator and the zone starts the passage of the affected line. In addition to the verification of protections, the coordinated by the CGE, the form of CGE, It takes place at different times, in accordance with point 5 of this report. Subsequently, after carrying out the stone route of the Penco-Lirquén line and that Indura staff informs that their facilities are in good condition, an attempt is made to close the line LT Penco-Lirquén in a vacuum, with the closure of the 52B2 of S/E Penco at 05:51 without success. Finally, 100% of the consumption affected at 08:12 hours is recovered by supporting consumptions by MT networks. Therefore, a second stone route of the line Penco-Lirquén is carried out, finding a Line Post in central phase of the structure 14 with discharges by which it is replaced. At 16:04 an attempt is made to close again the 52B2 of S/E Penco without success. Therefore, a third pedestre route of the line Penco-Lirquén is carried out, finding a lightning rod with discharge signal in phase B.