Study for failure analysis EAF 316/2024 “On-line failure 66 kV Teno - Curicó” Date of issue: 12-08-2024 1. General description of interruption a. Date and Time of failure Date 22/07/2024 Time 11:40 Disconnected consumption (MW) 46.05 Prior system demand (MW) 10746 Percentage of disconnection 0.429 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name LT 66 kV Teno - Curicó / LT212CI1TR02--T0058 Type of installation Line Nominal voltage 66 kV Segment Zonal transmission Affected installation CGE Transmission S.A. RUT 77.465.741-K Legal Representative Ivan Aristides Quezada Escobar Address Av. Presidente Riesco N°5561, floor 17, Las Condes, Santiago. c. Identification of the missing element Name LT 66 kV Rauquén - Curicó / LT212CI1TR02---T0058 Owner Fault C° 55 or tree fall on its conductors between structures N°277 and N°278, caused by third-party logging not authorized. d.2 ARB2 Physical Phenomenon: Tree fall on the line or installation. The company CGE Transmission S.A. refers in its 5-day failure report background (tests) in order to prove the origin of the fault. d.3 Reiteration Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Failures have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Fault in line 66 kV CGE Transmission S.A. indicates that “it does not apply” corrective actions EAF 328_2022 13-08-2022 Villarrica - Pucónía núlástástástástá 3322 K22. between: “The EAF 430_2022 23-11-2022 Hualte - Chirihue reconnector schedule”. Line disconnection 66 kV CGE Transmission S.A. points out that “thickness of the trees between the structures EAF 431_2022 24-11-2022 Curanilahue - Three 471 and 472 of the line LT 66KV Curanilahue-Three Pines”. Pines Online failure 66 kV The company CGE Transmission S.A. points out that “No actions are considered EAF 432_2022 Peumos - 24-11-2022 corrective”. CGE Transmission S.A. indicates that no actions apply EAF 436_2022 29-11-2022 Hualte - Short-term and long-term corrective Quirihue. Line failure 66 kV The company CGE transmitted S.A. 3rd transmission S.A. The company CGE Transmission S.A. points out that “No actions considered EAF 153_2023 kV Hualte - 03-04-2023 corrective”. Quirihue Fault on line 33 The company CGE Transmission S.A. points out that “No actions considered EAF 186_2023 kV Hualte - 28-04-2023 corrective”. Quirihue Fault on line 66 EAF 247_2023 kV Los Peumos - 08-06-2023 The company CGE Transmission S.A. points out that “No actions considered EAF 282_2023 kV The Peumos - 24-06-2023 corrective company CGE Transmission S.A. points out: “Do not apply”. Collipuli Fault on line 66 The company CGE Transmission S.A. points out that “Do not consider actions EAF 282_2023 kV The Peumos - 24-06-2023 corrective Caucautín Fault on line 66 kV The company CGE Transmission S.A. points out that: EAF 286_2023 tal - 28-0623 . 07-2023 The company CGE Transmission S.A. points out that “does not apply”. 66 kV Los Maquis - Hualañé Falla online 66 kV The company CGE Transmission S.A. points out that “does not consider EAF 357_2023 actions Los Peumos - 20-08-2023 corrective”. Curacautín Falla online 66 kV EAF 399_2023 Los Peumos - 09-09-2023 The company CGE Transmission S.A. points out that “does not apply”. Curacautín The company CGE Transmission S.A. points out the following: “is in development the project NUP 3415, that will replace the TTCCs and the Falla online 66 kV electromechanical protections to digital in the cloth B2, to return EAF 406_2023 Alonso de Ribera - 14-09-2023 the transfer of the line Chiguayante from the Páño BR to the cloth B2, Chiguayante adding characteristics of event records and oscillographic. The expected date of entry into service declared in the PGP chronogram is the November of 2023. auquenes - The 28-10-2023 affected”. Vega The company CGE Transmission S.A. indicates the following: Failure in line 154 “Improvement in adjustment of the sequential record of events (SER) to mitigate EAF 461_2023 kV Charrua - The 28-10-2023 variables per overwrite, in both systems of protections Angels associated with the A9 cloth of S/E Charrua. Additionally, the replacement of cable IRIG-B, associated with the system of protections N°2 will be carried out”. Failure in line 66 EAF 466_2023 kV Cauquenes - The 29-10-2023 CGE Transmission S.A. indicates: “Does not apply”. Vega The company STS S.A. notes that will be reviewed in the short term study of Falla online 66 kV EAF 502_2023 17-11-2023 adjustment of elements of retention of harmonics associated with protection Victoria - Collipuli 87T of the Transformer N°1 of S/E Naelbuta. The company CGE Transmission S.A. indicates that “will not apply”. If necessary, in the face of inappropriate behaviour, a new configuration would be carried out”. The company CGE Transmitación S.A. points out the following: Failure in line 66 “The arrangements are made with the company that owns the property (Forestal EAF 551_2023 kV Victoria – 30-12-2023 Arauco) to carry out logging operations of trees in vain E162 and E163 of Collipulli the LT66kV Collipulli – Victoria. According to 2024001621”. Failure in line 66 kV CGE Transmission S.A. indicates that it carried out the repair of the driver EAF 118_2024 Guido - Colonel 22-02-2023 cut between structures N°132 and N°133 of line 66 kV Guindo – N°1. Failure in line 66 kV EAF 178_2024 The Peumos - 29-04-2024 No corrective actions are indicated. CGE Transmission S.A. points out the following: Falla in line 2x66 “Manage with owners to cut trees out of faja k24 Structures EAF F. ivas. Curacautín The company CGE Transmitación S.A. that “inspection work is carried out Failure online 66 kV and repair on the line 66 kV Los Peumos - Curacautín, for greater EAF 250-2024 Los Peumos - 12-06-2024 abundance review Annex V.I Technical Report of MSI.” Curacautín” The company Frontel S.A. does not indicate corrective actions in the short term. In line 66 CGE Transmitación S.A. indicates that it is managed with owner the felling or EAF 282-2024 kV Talcahuano - 20-06-2024 prunes trees out of strip between structures E-06 and E-17 of the Latorre line N°1 LT 66 kV Talcahuano-Latorre N°1. This by sending letter. Number of faults (without importing Physical Phenomenon) in the same installation: Yes faults have occurred in the same affected installation during the last 24 mobile months (EAF 436-2023).