Study for failure analysis EAF 314/2024 “Forced disconnection of the unit N°1 of Alfalfalal Central” Date of issue: 09-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 19/07/2024 Time 17:47 Disconnected consumption (MW) 0.16 Prior demand of the system (MW) 9728.00 Percentage of disconnection 0.002 % Rating Apagon Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Central Alfalfal / SE001G010 Type of installation Substation Nominal voltage 220 kV Segment Dedicated transmission Owner affected installation AES Andes S.A. RUT 94.272,000-9 Legal Representative Javier Dib Address Avda. Los Conquistadores #1730, Office 1001, Santiago. c. Identification of the failed element Name of the affected element Unit N°1 of Alfalfal Central / CE0101G010 Owner failed element AES Andes S.A. RUT 94.272,000-9 Legal Representative Javier Dib Address Avda. Los 100 d., unit Alquitador #1730. The company AES Andes S.A. points out as cause of the failure the presence of air in the cooling water system. d.2 Physical phenomenon: OPE26: Failure in protection or control system. (*) (*) Physical phenomena determined by the Coordinator, based on the background presented by the coordinator. The company AES Andes S.A. does not provide background to accredit the origin of the failure. d.3 Reiteration: Physical Phenomenon repetition in the affected installation: This installation has not been affected by a similar physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: Two faults have occurred in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_ID ZONE_FALLA DATE_FALLA ACTIONS EAF 285_2023 Disconnection 26-06-2023 The company AES Andes S.A. indicates: Forced of the “Minsal failure to events”. Control system changer under load. S/E Minsal Master relay 86T operation is verified Y24 relay timer operation for switching time of the CBC greater than 2.5 seconds. No records of electrical protections operated are observed. Transformer protection devices are checked, normal state. A maintenance to the Minsal Substation is being coordinated with the SQM client by October 2023, where it will include the maintenance of the CBC system of the T1 by compliance with operating hours. Manufacturer recommends every 100,000 operations or 5 years, at the time of disconnection it counted 104,170 operations so that the next maintenance by the number of operations was 136,914 operations (previous maintenance was carried out at 36,914 operations). CBC system is left in manual control mode in Tap 5. Relay is released activated. It is performed successfully controlled reconnection through the power switch 52H1 of S/E Minsal at 14:02 hrs on Monday 26 June 2023. EAF 293_2024 Disconnect 02-07-2024 The company Andes S.A.B.A.S. indicates a forced function, In view of the fact that the NUP3073 will involve a 5-day disconnection (even No 110/23 kV N°1 S/E planned), a review of the Minsal monitoring circuit of the CTBC time will be carried out.” Number of faults (without importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 FA90 electrical phenomenon: Failure in control system. e. Installation details, equipment or element where the failure occurred The element where the failure originated corresponds to the cooling water system of the unit N°1 of Alfalfal plant, which, as reported by the owner on the Coordinator's Infotechnical platform, has a maximum gross power of 89 MW and whose date of commissioning was in the year 1991. The company AES Andes S.A. did not submit background for the maintenance carried out to the cooling water system of the unit N°1 of Alfalfal central, during the last 24 months. f. Urban or rural location according to DS 327/1997 CGE S.A.A. lla Interna. h. Comuna where the fault is presented 13203: San José de Maipo. i. Date of delivery of the information to the Coordinator Report of 48 hours Report of 5 days Coordinated (21-07-2024) (26-07-2024) AES Andes S.A. 19-07-2024 26-07-2024 CGE S.A. 08-08-2024 08-08-2024 2. Description of the equipment concerned a. Central Generation System Unit Loss of Generation (MW) H. Disconnect H. Normalisation Alfalfal 1 19.0 17:47 19:58 Total: 19.0 MW - The amounts and schedules indicated correspond to the information provided by the company AES Andes S.A. b. Transmission System Affected Element Segment Tramo Time Dec. Hora Norm. S/E Alfal ST Dedicador N°1 220/12 kV 17:04 19:58 S/E Alfalfal ST Dedicado Transformador N°4 220/33 kV 17:47 20:32 - This schedule corresponds to the amount reported by the company AES Andes S.A.A. orrespond to the information provided by the companies AES Andes S.A. and CGE S.A. 3. Estimate of the energy not supplied Sub-Station Feeder/Company Type of time loss ENS Customer Hand Consumption (MW) Indispon. (h) Dec. (h) (MWh) Future / S/E Alfalfal CGE Regulated 0.16 2.38 2.62 0.4 ABBDA-04 Customers Regulated : 0.4 MWh Free Customers : MWh Total : 0.4 MWh - The amounts reported correspond to the information provided by the companies AES Andes S.A. and CGE S.A. - Expected recovery curve v/s real recovery. No significant differences are observed between the expected recovery times and actual recovery of the affected consumptions. - Average recovery speed Power Speed (MW) (h) Recovery (MW) First 80 % 0.13 2.62 0.05 Last 20 % 0.03.62 0.01 100 % Total Rheal (0.62 008 4) Previous description of the configurations at previous times and after failure and U2) and Tocopilla (U16). Status and configuration prior to failure The transmission facilities were in normal service at the time of forced disconnection. Unit No. 2 of Alfalfal was out of service in major maintenance, with the switch 52JT2 open. Other relevant background As reported by the company AES Andes S.A.: “The unit N°1 of the Alfalfalfa Central was in service, according to the flow flow rates with an average generation of 48 MW. It should be noted that Unit N°2 is in Major Maintenance (SD N°2024049775). On Friday, 19 July, Unit N°1 was disconnected in a form programmed by change in the carbons of the arousal system at 14:41 hours (SD N°20240071809). After the completion of these works, the unit is synchronized to the SEN at 17:12 hrs. During this period, the auxiliary services of the Central Alfal were supplied from the electrogen group proper to the central one. It should be noted that the respective dates were reported (16° CGE). Active “Automatic Operation of Generator Unit”, by “High Temperature Rest Generation Unit” due to loss of level in cooling pond. In post-failure inspection, there are no operational abnormalities in terms of valve position of the cooling water system, however, air is found in the cooling water system, so it proceeds to purge and normalize the flow rates of the cooling water systems of the rests. The normalization maneuvers are completed, at 19:57 hours, the unit in question synchronizes to the SEN, and at 20:25 hours, CGE's electrical power supplies (16 clients) are standardized.” In addition, the failure reports of installations entered into the system of the National Electrical Coordinator by AES Andes S.A. and CGE S.A. (Annex N°1) and other background provided by the aforementioned companies (Annex N°2) are attached. Preventive and/or corrective actions (a) The affected installation does not count with an audit, action plan or other type of ongoing maintenance. b) Short-term corrective actions: The following company AES Andes S.A.A. notes: